---
aliases:
- Essais et mise au point HVAC
- Commissioning HVAC
tags:
- concept
- essais
- mise-en-service
- reception
- hvac
- documentation
sources:
- CCT105TB FR 2023.pdf
- T6 HVAC - sanitaires CCTB 01.13_20260317.pdf
- Maître d'oeuvre bâtiment, 9e édition- Guide pratique, -- Leonard Hamburger -- 2023
  -- Eyrolles.epub
created: 2026-04-29
updated: '2026-04-30'
contextes:
- execution-projet
- technique
- appel-doffres
autorite:
- contractuel
- pratique
- reference
juridictions:
- belgique
- wallonie
- bruxelles
- generique
- france
phases:
- mise-en-service
- reception
familles_sources:
- contrat
- cctb
- ouvrage
- gestion-projet
disciplines:
- cvc
- gtb
---
# Essais et Mise au Point HVAC

## Définition

Les essais et la mise au point HVAC regroupent les contrôles, réglages, mesures et rapports qui transforment une installation posée en installation réceptionnable. Ils couvrent les générateurs, circuits hydrauliques, installations aérauliques, régulation, acoustique et rapports associés.

Le [[entities/cct-105|CCT 105]] consacre un chapitre spécifique à ce sujet : [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/281-chapitre-e-essais-et-mise-au-point-des-installations|CHAPITRE E ESSAIS ET MISE AU POINT DES INSTALLATIONS]].

## Périmètre CCT 105

Le chapitre E couvre notamment :

- essais des chaudières sur place ;
- essais relatifs à la régulation de l'ambiance intérieure ;
- essais d'étanchéité et de circulation des installations hydrauliques ;
- essais de ventilation et conditionnement d'air ;
- essais acoustiques ;
- réglage et mise au point des installations.

L'[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/308-article-e11-reglage-et-mise-au-point-des-installations|article E11]] structure la mise au point autour des générateurs, circuits hydrauliques, circuits aérauliques, systèmes de régulation et rapports. L'[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/277-article-d11-documents-a-introduire-par-l-entrepreneur|article D11]] complète cette logique par les caractéristiques acoustiques, notes de calcul et rapports d'essais à introduire par l'entrepreneur.

## Lien avec T6

Le CCTB T6 exige déjà des rapports d'essais et preuves de mise en service pour la ventilation, le chauffage, les PAC, le solaire thermique, les installations gaz et les données nécessaires à la [[concepts/peb|PEB]]. Le CCT 105 apporte une granularité supplémentaire sur les familles d'essais attendues quand il est activé par le marché ou utilisé comme référence.

## Implications de livraison

Pour l'entreprise HVAC, les essais doivent être anticipés dès l'offre :

- prévoir les points de mesure et accès ;
- distinguer essai d'étanchéité, équilibrage, réglage et mesure de performance ;
- produire des rapports exploitables, pas seulement des relevés bruts ;
- aligner les rapports avec le [[concepts/dossier-de-cloture|Dossier de Clôture]] ;
- intégrer les écarts et réglages finaux avant réception.

## Apport OPR

Le chapitre sur les autocontrôles et essais rappelle que les entreprises doivent réaliser leurs autocontrôles avant OPR et que chaque CCTP/CSC doit lister les essais attendus : installations techniques de sécurité, SSI, perméabilité à l’air si exigée, ventilation, acoustique, etc. Voir [[documents/Livres/PM & Estimations/maitre-oeuvre-batiment-guide-pratique/84-les-autocontroles-et-essais|Les autocontrôles et essais]].

## Voir aussi

- [[concepts/dossier-de-cloture|Dossier de Clôture]] — destination documentaire des rapports d'essais.
- [[concepts/reception-provisoire-et-definitive|Réception Provisoire et Définitive]] — moment où les essais deviennent bloquants.
- [[concepts/distribution-et-regulation-de-ventilation|Distribution et Régulation de Ventilation]] — essais aérauliques et régulation.
- [[concepts/acoustique-des-installations-techniques|Acoustique des Installations Techniques]] — essais acoustiques.
