---
type: document-section
document_id: cct-105
section_id: doc105-tech-0077
ordre_document: 100
titre: ARTICLE C5. PAR. 3. Systèmes d’expansion a pression constante a pompes
aliases:
  - CCT 105 — HVAC FR 2023 — 100 ARTICLE C5. PAR. 3. Systèmes d’expansion a pression constante a pompes
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/99-article-c5-par-2-systemes-d-expansion-a-pression-constante-a-compresseur|ARTICLE C5. PAR. 2. Systèmes d’expansion à pression constante a compresseur]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/101-article-c5-par-4-dispositifs-de-securite-mecaniques|ARTICLE C5. PAR. 4. DISPOSITIFS de sécurité mécaniques]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 100_article_c5._par._3._systèmes_dexpansion_a_pression_constante_a_pompes.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C5. PAR. 3. SYSTÈMES D’EXPANSION A PRESSION CONSTANTE A POMPES 

**1. Domaine d’application et principe de fonctionnement** 

Le présent paragraphe s’applique aux systèmes d’expansion comprenant un ou plusieurs vases d'expansion où règne la pression atmosphérique, dotés d'une vessie interchangeable étanche à l’air. Le volume entre la vessie et la paroi intérieure du vase est relié à l’atmosphère par une prise d’air non obturable  dans sa partie supérieure. 

Les vases sont reliés à l’installation par une tuyauterie sur laquelle sont placés en parallèle : 

- Un système de vanne(s) à 2 voies motorisées qui permet de limiter la pression dans l’installation en déchargeant un volume d’eau vers les vases lors d’une dilatation (chauffage) 

- Un système de pompe(s) qui permet de maintenir la pression dans l’installation en puisant l’eau des vases pour l’injecter dans l’installation lors d’une contraction (refroidissement) 

Le système est destiné à maintenir une pression quasi constante (à +- 0,2 bar) et prédéterminée dans l’installation, et ce quelle que soit la température de fonctionnement de l’installation, y compris lors des périodes d’arrêt de l’installation. 

Dans les installations de réfrigération, il faut toutefois s’assurer que les températures du vase ne soient pas inférieures à 5°C de manière à éviter tout dommage dû au gel. 

Ce système est utilisé sur de grosses installations fonctionnant en circuit fermé. Il permet de compenser de brusques et/ou importantes variations de volume, avec une réactivité beaucoup plus importante que les systèmes du PAR. 2 qui restent limités par la capacité du compresseur. 

**2. Matériaux et dispositions constructives** 

**2.1. Vases** 

Les vases utilisés sont du type à vessie (voir point 2.3 du PAR. 1), mais sans pression de gonflage, puisqu’ils travaillent toujours à pression atmosphérique (le coussin d’air communiquant avec l’ambiance). 

La vessie est interchangeable. 

Le vase d’expansion est doté d’une ouverture d’inspection (trou d’homme, bride ou couvercle amovible) de dimensions suffisantes pour permettre de remplacer la vessie et effectuer des inspections. 

Avant remplacement de la vessie, il sera toujours vérifié si le vase ne présente pas de corrosion intérieure ou de défaut qui pourrait endommager la vessie. 

**2.2. Eléments du système d’expansion à pression constante à pompes** 

Une unité de commande permet de contrôler le maintien en pression de l’installation à un niveau pratiquement constant en agissant alternativement sur une électrovanne de décharge ou une pompe de mise en pression, sur base d’une mesure continue de pression dans l’installation. 

Selon indications au cahier spécial des charges, pour des raisons de sécurité en cas de défaillance, les éléments importants réalisant le contrôle et le maintien en pression (vannes motorisées, pompes, soupapes de sécurité,…) sont doublés et fonctionnent de manière cyclique, sauf en cas de panne où le basculement vers l’élément de réserve est automatique, tout en transmettant un signal de défaut vers la régulation automatique par ARCP. 

Par défaut, le système comportera au minimum une pompe et une vanne de décharge. 

Les pompes sont protégées contre la marche à sec : un niveau d’eau trop bas dans les vases doit entraîner un arrêt des pompes et la transmission d’une alarme.

Au minimum les points de mesure suivants doivent être transmis vers la régulation automatique du système d’expansion, pour un report d’alarme globalisée vers la centrale de conduite pour ARCP : 

- Pression dans l’installation 

- Alarme Niveau d’eau bas – pression faible 

- Alarme niveau d’eau haut – pression élevée 

- Rupture de vessie (détection d’eau dans le coussin d’air) 

- Défaut système d’expansion 

Le système est composé: 

- d’un pupitre ou tableau de commande ; 

- d’un ou plusieurs vases en acier ; 

- d’un purgeur à flotteur (avec dispositif de prévention d’admission d’air), permettant le dégazage de l’eau contenue dans la vessie ; 

- de pompe(s) reliée(s) par des flexibles et disposée(s) sur un socle antivibratoire ; 

- de vanne(s) motorisée(s) ; 

- d’un capteur de pression ; 

- d’un système d’indication du taux de remplissage ; 

- de tous les accessoires et câblages nécessaires au fonctionnement du système 

**3. Essais** 

Les vases sont soumis aux essais décrits au point 3 du PAR. 1. 

**4. Placement et raccordement** 

Les prescriptions du point 4 du PAR. 1 s’appliquent moyennant les compléments suivants : 

Le système est toujours posé sur un socle adapté, parfaitement plan et horizontal ; cette planéité étant surtout très importante au-dessous du pied qui comporte l’appareil de mesure le cas échéant. 

Les vases sont raccordées hydrauliquement au moyen de flexibles, en vue de ne pas perturber la mesure du taux de remplissage par les vibrations dues aux pompes et la dilatation des tuyauteries due aux écarts de température. 

Une unité d’appoint automatique en eau conforme au PAR. 5 est combinée au système d’expansion. Son raccordement sur le système s’effectue conformément aux prescriptions d’installation du fabricant. Le système permet de compenser la perte de réserve d’eau consécutive au dégazage qui se produit dans le vase à pression atmosphérique. A priori, il n’est pas destiné à remplir l’entièreté de l’installation. 

Un vase d’expansion auxiliaire conforme au PAR. 1 est en outre placé sur la tuyauterie reliant le système d’expansion à pression constante à l’installation, ceci en vue d’absorber les coups de bélier et les petites variations de pression dues à l’ouverture des vannes et au fonctionnement des pompes. 

Les éléments complémentaires suivants (qui répondent aux exigences techniques du PAR. 4) sont également fournis et posés : 

- pompe(s) et accessoires 

- vanne(s) motorisée(s) de décharge 

- en système d’indication du taux de remplissage du (des) vase(s) 

- les tuyauteries ainsi que tous les accessoires nécessaires au bon fonctionnement du système d’expansion 

- un système de détection de rupture de la vessie. En pratique, cette fonction peut être réalisée à l’aide d’un capteur ou dispositif de signalisation de rupture placé dans le 1/3 inférieur de la hauteur du coussin d’air.

La mise en service est effectuée par ou sous la surveillance d’un délégué du fabricant, importateur ou fournisseur du système d’expansion. 

Le schéma de principe du système d’expansion à pression constante à pompes avec ses accessoires est le suivant : 

Notes : 

- le schéma correspond à la configuration où les éléments sont doublés pour des raisons de sécurité de fonctionnement, et où un réservoir intermédiaire est placé pour protéger les vases des températures trop hautes ou trop basses ; les vases sont donc raccordés sur une tuyauterie unique en cul de sac 

- le schéma présente un système raccordé à l’installation en 2 points séparés (un pour l’aspiration d’eau de l’installation, l’autre pour le rejet), de manière à renouveler progressivement l’eau contenue dans les vases, favorisant ainsi le dégazage. Toutefois, pour les installations à haute température avec réservoir intermédiaire de refroidissement sur la tuyauterie d’expansion, le système d’expansion sera de préférence raccordé à l’installation en un point unique ; l’expansion étant dans ce cas raccordé en ‘cul de sac’ en vue d’économies d’énergie (en limitant les pertes thermiques dues au système d’expansion non calorifugé) et de protection optimale des membranes / vessies contre les hautes températures.

- LEGENDE : 1. Vase d'expansion à vessie 2. Purgeur d'air 3. Réservoir intermédiaire (si nécessaire) 4. Soupape de sécurité 5. Manomètre 6. Robinet de vidange 7. Robinet d'isolement 8. Clapet anti-retour ou disconnecteur (selon réglementation [[entities/belgaqua|Belgaqua]]) 9. Compteur d'eau (si nécessaire) 10. Alimentation en eau 11. Robinet d'isolement bloqué en position ouverte 12. Détecteur de rupture de vessie 13. Capteur de pression 14. Capteur du taux de remplissage 15. Pompes 16. Robinets motorisés à deux voies 17. Mise à l’air libre 18. Robinet de vidange 19. Vase d’expansion auxiliaire 20. Filtre 

Fig. C5.3-1 Système d’expansion à pression constante à pompes

**5. Documents à fournir par l’entrepreneur** 

Les prescriptions du point 5 du PAR. 1 s’appliquent moyennant les compléments suivants : 

La capacité des pompes (point de fonctionnement) et le débit des vannes motorisées de décharge sont fixés en fonction de la variation maximale de la charge, de la température moyenne ainsi que de la pression de service. 

Le calcul de la contenance minimale des vases d'expansion se fait suivant la méthode pour les vases à pression constante. L’entrepreneur fournit de plus une note justificative du choix et du dimensionnement des différents éléments constitutifs du système (avec entre autres les caractéristiques des pompes). 

Les données techniques, notes de calcul et pièces justificatives fournies par l’entrepreneur couvrent également : 

- Les pompes, vannes motorisées et leurs accessoires 

- Le système d’indication du taux de remplissage 

- Le système de commande et de régulation
