---
type: document-section
document_id: cct-105
section_id: doc105-tech-0087
ordre_document: 110
titre: ARTICLE C6. PAR. 5. TUYAUTERIES ENTERREES PREFABRIQUEES POUR LE TRANSPORT DE CHALEUR
aliases:
  - CCT 105 — HVAC FR 2023 — 110 ARTICLE C6. PAR. 5. TUYAUTERIES ENTERREES PREFABRIQUEES POUR LE TRANSPORT DE CHALEUR
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/109-article-c6-par-4-mise-en-oeuvre-des-tuyauteries|ARTICLE C6. PAR. 4. MISE EN OEUVRE DES TUYAUTERIES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/111-article-c7-robinetterie|ARTICLE C7. – ROBINETTERIE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 110_article_c6._par._5._tuyauteries_enterrees_prefabriquees_pour_le_transport_de_chaleur.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C6. PAR. 5. TUYAUTERIES ENTERREES PREFABRIQUEES POUR LE TRANSPORT DE CHALEUR 

**1. Introduction** 

Ce paragraphe décrit les impositions techniques pour des tuyauteries enterrées préfabriquées, destinées au transport de chaleur. 

N'en font pas partie les tuyauteries enterrées pour le transport de la chaleur qui sont placées dans des caniveaux techniques, accessibles ou non. En dehors des tuyauteries placées dans les caniveaux techniques, seuls des systèmes enterrés préfabriqués sont autorisés. 

On distingue deux catégories d'exécution pour les tuyauteries préfabriquées enterrées : 

a. Le système flexible (NBN EN 15632-1 à 4) 

- L'ensemble comprend, de l'intérieur vers l'extérieur : tuyau flexible (matière synthétique, métal ondulé, …) véhiculant le fluide, isolation en PUR et manteau de protection en PE ; ces éléments sont soit liés entre eux de manière à former un ensemble parfaitement cohérent (système bloqué), soit non liés (système non bloqué). 

- Il est prévu soit une enveloppe pour chaque tuyau transporteur, soit une enveloppe commune à plusieurs tuyaux. 

- b. Le système rigide (NBN EN 253+A1) 

- L'ensemble comprend, de l'intérieur vers l'extérieur : tuyau en acier véhiculant le fluide, isolation en PUR et manteau de protection en PE, liés entre eux de manière à former un ensemble parfaitement cohérent (système bloqué). 

- Il est prévu soit une enveloppe pour chaque tuyau transporteur, soit une enveloppe commune à plusieurs tuyaux. 

- Le réseau entier : éléments rectilignes, coudes, lyres, tés, éléments pour points fixes, etc. est préfabriqué en usine. 

**2. Systèmes admis** 

Les systèmes sont admis suivant les conditions du tableau ci-dessous : 

|Tuyau<br>transporteur|Conception||Domaine d’application (1)|Domaine d’application (1)||Admis|
|---|---|---|---|---|---|---|
|||DN max|PN max|T continu|T max||
|a. Système flexible|||||||
|Synthétique|Bloqué|DN 125|6 bar|80°C|95°C|Oui|
|Synthétique|Non bloqué|DN 125|6 bar|80°C|95°C|Non|
|Cuivre|Bloqué|DN 50|16 bar|120°C|140°C|Non|
|Acier|Bloqué|DN 25|25 bar|120°C|140°C|Non|
|Inox ondulé|Bloqué|DN 150|25 bar|120°C|140°C|Oui|
|b. Système rigide|||||||
|Acier|Bloqué|DN 1200|25 bar (2)|120°C|140°C|Cond. (3)|



Tableau C6.5-1

Notes : 

- (1) Il s’agit de valeurs simultanées ; dans certains cas ces valeurs peuvent être dépassées, par exemple la pression dans un tuyau synthétique peut être plus élevée lorsque la température est moins élevée 

- (2) Cette valeur peut être dépassée si les tuyaux, robinets etc. le permettent ; des exigences 

   - supplémentaires sont nécessaires dans ce cas 

- (3) Ce système est admis uniquement lorsque les conditions d’utilisation ne permettent pas 

   - l’application des systèmes flexibles 

D'autres modes d'exécution ne sont admis que si le cahier spécial des charges le permet et impose des clauses techniques supplémentaires. 

**3. Exigences générales valables pour tous les systèmes** 

**3.1. Information préalable** 

Le soumissionnaire s’informe de la situation existante sur site et en tient compte lors l’établissement de son offre. 

L’entrepreneur en fait de même avant établissement de l’étude d’exécution des installations. 

**3.2. Etude** 

L'entrepreneur fait établir par le fournisseur ou par un bureau d'études agrée par le pouvoir adjudicateur une étude détaillée du réseau. 

Cette étude comprend la détermination de l'emplacement et des dimensions des lyres de dilatation ou des compensateurs, des points fixes, des chambres de visite, etc., et fournit toutes informations utiles à l'entrepreneur. 

Cette étude est soumise à l'approbation du pouvoir adjudicateur avant le début des travaux. 

En l’absence d’autres informations dans les documents d’adjudication, les tuyauteries sont dimensionnées pour une perte de pression linéaire de max. 100 Pa/m. 

**3.3. Impositions relatives au système dans son ensemble** 

Le système dans son ensemble offre après achèvement une protection totale contre l'humidité, les infiltrations d'eau, les actions mécaniques, chimiques et électriques. 

Si le réseau ne présente pas une isolation électrique totale, il est pourvu d'une protection cathodique. 

**3.4. Pose des tuyauteries** 

**3.4.1. Pose dans des tranchées** 

L'arête supérieure du manteau de protection de l'isolation est située à environ 0,60 m sous le niveau du terrain. 

Les tuyauteries sont posées sur un lit de sable d'au moins 0,10 m d'épaisseur. La tranchée est remblayée avec du sable jusqu'à une hauteur de 0,15 m au-dessus de l'arête supérieure du manteau de protection. Un ruban de marquage est placé au-dessus des tuyauteries. 

L'exécution du réseau se fait sous le contrôle et suivant les directives du fournisseur. 

**3.4.2. Technique de pose sans tranchée** 

Si le creusement de tranchées n'est pas possible ou pas souhaité (ex. au croisement d'une rue ou un obstacle qui ne peut être retiré ; ou parce qu'on souhaite limiter au maximum l'endommagement de la surface), on effectue un placement sans tranchée. 

Les techniques autorisées sont les suivantes :

- Fusée de forage horizontale 

- Technique frontale ouverte 

- Technique frontale fermée 

- Technique de forage pneumatique 

- Autres techniques (*) 

La technique à appliquer est choisie en concertation avec le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. La réalisation se fait en accord avec les directives du fabricant. 

(*) Pour proposer une autre technique que les 4 mentionnées ci-dessus, l'entrepreneur doit décrire clairement ce qu'implique la technique proposée et en quoi celle-ci serait meilleure que les autres. 

**3.5. Raccordements** 

Les raccordements des tuyaux entre eux et avec robinets, coudes, dérivations, lyres etc. doivent être : 

- résistant à l’eau 

- capable de résister aux forces axiales engendrées par les mouvements axiaux des tuyaux dans le sol 

- capable de résister aux forces radiales et aux moments de flexion 

- capable de résister aux effets de température et aux variations de température 

L’isolation thermique des raccordements doit présenter les mêmes performances que ceux des tuyaux droites et être absolument étanche. 

La pénétration des tuyauteries à travers les parois des bâtiments et des chambres de visite s’effectue suivant les directives du fabricant à l’aide des pièces et d’étanchéisations spéciales afin d’obtenir un ensemble étanche à l’eau. 

**3.6. Chambres de visite** 

Les éléments suivant sont placées dans des chambres de visite : 

- compensateurs 

- lyres 

- coudes de dilatation 

- robinets d’isolement 

- dérivations 

Les chambres de visite sont prévues dans le réseau à intervalles réguliers. L'entre distance maximale entre deux chambres de visite est de 50 m pour les systèmes rigides. 

Les chambres de visite sont exécutées soit en béton, soit en maçonnerie soit préfabriquées en PE. Elles sont pourvues d’une cheminée d’accès avec échelle et couvercle étanche à la hauteur du sol ; lorsqu’elles sont situées dans une rue, l’ensemble peut supporter un poids de 30 tonnes. 

**3.7. Système de surveillance** 

Lorsque les [[concepts/documents-du-marche|Documents du Marché]] l’imposent, les tuyauteries sont équipées d’un système de surveillance. Ce système permet la détection de fuites et la localisation de celles-ci. Il répond aux prescriptions de la norme NBN EN 14419. 

**3.8. Calorifuge des tuyauteries enterrées préfabriquées** 

**3.8.1. Exigences posées aux matériaux d'isolation** 

Complémentairement aux exigences de l’art C41 du présent cahier des charges-type, les matériaux d'isolation autorisés doivent présenter les caractéristiques suivantes : 

- Les composants à isoler ne peuvent être attaqués par le matériau d'isolation, même en situation humide.

- Le matériau d'isolation n'est pas un conducteur électrique, même en situation humide. 

**3.8.2. Epaisseur du calorifuge** 

L'épaisseur du calorifuge est déterminée de façon à ce que la déperdition calorifique (Ul) par mètre courant de tuyau et par degré de différence de température soit inférieure aux valeurs mentionnées dans la troisième colonne du tableau C41.2-6 (isolation de classe 5) de l'art. C41. du présent cahier des charges-type. 

Dans le cas de tuyau ondulé, le diamètre extérieur D1 considéré est le diamètre extérieur du tube de service au sommet d’une cannelure (d2,c selon NBN EN 15632-1). 

**3.9. Essais** 

Avant d’exécuter l’isolation thermique des raccordements et/ou le remblayage des tranchées, il faut effectuer un contrôle d'étanchéité selon la procédure décrite dans l’art E3. 

En dérogation de l’art. E3 les essais sont faits à une pression égale à 3 fois la pression maximale en service, avec un maximum de 10 bar pour les systèmes avec tuyau transporteur en matière synthétique et 25 bar pour les systèmes avec tuyau transporteur en métal. Pour ces essais, le système de tuyauteries enterrées est isolé du reste des installations. 

**3.10. Garantie** 

L'entrepreneur offre une garantie de 10 ans, contresignée par le fournisseur, et prenant cours à la date de la 1ère réception provisoire. 

Cette garantie couvre l’étanchéité du système, la corrosion et les travaux annexes pour les réparations (enlèvement/repose du revêtement de sol, déblais/remblais, etc.) 

Cinq ans après la 1ère réception provisoire, le pouvoir adjudicateur contrôle une première fois le réseau. Le pouvoir adjudicateur désigne lui-même cinq points du réseau où le contrôle est effectué. En cas de corrosion, le pouvoir adjudicateur a le droit de désigner cinq autres points de contrôle. De plus, le réseau est remis en parfait état sous le couvert de la garantie. L'entrepreneur offre une nouvelle garantie de 10 ans, sous les mêmes conditions, pour les parties restaurées. 

Trois mois avant l'expiration de la garantie, le réseau est à nouveau contrôlé par le pouvoir adjudicateur, de la même manière que la première fois. En cas de corrosion, le réseau est remis en parfait état sous le couvert de la garantie, l'entrepreneur offre une nouvelle garantie de 10 ans, sous les mêmes conditions, pour les parties restaurées. 

En cas de corrosion tous les frais que comportent ces contrôles sont à charge de l'entrepreneur. 

Dans le cas contraire, ils sont à charge du pouvoir adjudicateur. 

**4. Exigences spécifiques pour les systèmes flexibles** 

Les prescriptions de normes NBN EN 15632-1 à 4 sont d’application. 

**4.1. Description des éléments** 

**4.1.1. Tuyau transporteur** 

**4.1.1.1. Tuyau transporteur en matière synthétique** 

Le tuyau transporteur est en polyéthylène réticulé, muni d’une barrière contre la diffusion d’oxygène ; la perméabilité à l’oxygène doit répondre aux exigences du point 5.2.2 de la norme NBN EN 15632-2.

Les dimensions des tuyauteries sont suivant le tableau C6.5-1 : 

|Diamètre nominal|Diamètre intérieure<br>minimale (mm)|
|---|---|
|DN 20|20|
|DN 25|25|
|DN 32|32|
|DN 40|40|
|DN 50|50|
|DN 65|61|
|DN 80|73|
|DN 100|90|
|DN 125|114|



Tableau C6.5-1 

**4.1.1.2. Tuyau transporteur en inox** 

Le tuyau transporteur est en acier inoxydable ondulé ; l’acier est de la nuance X2CrNiMo17-12-2 (1.4404) ou AISI 316L. 

Les dimensions des tuyauteries sont suivant le tableau C6.5-2 : 

|Diamètre nominal|Diamètre intérieure<br>minimale (mm) (1)|Epaisseur de paroi<br>minimale (mm)|
|---|---|---|
|DN 20|22|0,2|
|DN 25|30|0,3|
|DN 32|39|0,4|
|DN 40|48|0,5|
|DN 50|60|0,5|
|DN 65|75|0,6|
|DN 80|98|0,8|
|DN 100|127|0,9|
|DN 125|147|1,0|
|DN 150|197|1,2|



- (1) Il s’agit du diamètre minimal du tuyau au sommet des cannelures 

Tableau C6.5-2 _(d’après tableau 2 de NBN EN 15632-4)_ 

**4.1.2. Isolation thermique** 

L’isolation est en mousse de polyuréthane, d’une densité d’au moins 60 kg/m[3] . 

L’isolation sert également à une liaison entre le tuyau transporteur et le manteau de protection (système bloqué). 

La mesure et le calcul de la déperdition calorifique (Ul) par mètre courant de tuyau et par degré de différence de température doivent être exécutés selon les méthodes décrites dans les annexes A et B de la norme NBN EN 15632-1. 

**4.1.3. Manteau de protection** 

Le manteau de protection est en polyéthylène ondulé. 

Le manteau de protection peut être commun pour plusieurs tuyaux transporteurs.

**4.2. Performances** 

**4.2.1. Pression et température** 

**4.2.1.1. Tuyau transporteur en matière synthétique** 

Le système de tuyauteries doit être conçu pour une durée de vie d’au moins 30 ans lorsqu’il fonctionne à une pression de service de 6 bar et avec le profil de température suivant : 

29 ans à 80°C + 1 an à 90°C + 100 h à 95°C (la température maximale est de 95°C) 

Note : cela n’implique pas que la durée de vie est limitée à 30 ans ; l’annexe A de la norme NBN EN 15632-2 indique la façon de calculer la vraie durée en fonction du profil de température réel. 

**4.2.1.2. Tuyau transporteur en inox** 

Le système de tuyauteries doit être conçu pour une durée de vie d’au moins 30 ans lorsqu’il fonctionne à une pression de service de 25 bar et à une température continue de 120°C. La température maximale est de 140°C. 

Note : la limitation de température est due à l’isolation en PU. 

**4.2.2. Caractéristiques mécaniques** 

**4.2.2.1. Dilatation** 

Le système de tuyauteries doit être autocompensant, c’est-à-dire que les tuyauteries eux-mêmes doivent absorber la dilatation ; aucun dispositif de dilatation ni point fixe doivent être nécessaires. 

**4.2.2.2. Flexibilité** 

Le rayon minimal de cintrage ne doit pas dépasser 15 fois le diamètre extérieur du manteau de protection. 

La flexibilité est essayée selon la méthode décrite au point 6.1 de la norme NBN EN 15632-1. 

**4.3. Exécution du réseau** 

Le pose, les matériaux et outils mis en œuvre et l’exécution se feront conformément aux directives du fabricant du système de tuyauteries. 

Les tuyauteries doivent être d’une seule pièce ; les raccords enterrés sont interdits, lorsque la longueur ne dépasse pas 80m. 

Le raccordement des tuyauteries flexibles à des tuyauteries en acier ou des robinets se fait à l'aide d'un raccord spécial. 

Les embranchements  sont réalisés à l’aide de pièces en T préfabriquées sur lesquelles les tuyauteries de transport sont raccordées; l’isolation des tuyauteries est à cet effet enlevée sur une certaine distance. Ensuite, l’embranchement est enveloppé dans des coquilles préformées en matière synthétique dure. L'isolation préfabriquée des tuyauteries doit se prolonger dans les coquilles sur au moins 100 mm ; entre les coquilles et les tuyauteries, des bagues d'étanchéité sont placées afin d'obtenir un ensemble étanche à l'eau. Enfin, le vide entre les coquilles et les tuyauteries est colmaté par injection de mousse polyuréthane. 

**5. Exigences spécifiques pour les systèmes rigides** 

**5.1. Description des éléments** 

Les prescriptions de la norme NBN EN 253+A1 sont d’application. 

**5.1.1. Tuyau transporteur** 

Le tuyau transporteur est en acier selon un des trois normes suivantes : 

- NBN EN 10216-2 

- NBN EN 10217-1 et /A1 (uniquement pour un diamètre jusqu’à DN 300)

- NBN EN 10217-2 et /A1 

Les dimensions des tuyaux sont conformes au tableau C6.2-1. 

**5.1.2. Isolation thermique** 

L’isolation est en mousse de polyuréthane, d’une densité d’au moins 60 kg/m[3] 

L’isolation sert également à une liaison entre le tuyau transporteur et le manteau de protection (système bloqué). 

Le calcul de la déperdition calorifique (Ul) par mètre courant de tuyau et par degré de différence de température doit être exécuté selon la méthode décrite dans l’art C41, tenant compte d’un coefficient d’échange thermique superficiel he calculé en fonction de la situation réelle et non sur base de la valeur par défaut renseignée dans ce même article (he = 9 W/m²K). 

**5.1.3. Manteau de protection** 

Le manteau de protection est en polyéthylène ondulé. 

Le manteau de protection peut être commun pour plusieurs tuyaux transporteurs ; dans ce cas, les prescriptions de la norme NBN EN 15698-1 sont d’application. 

**5.2. Performances** 

**5.2.1. Pression et température** 

Le système de tuyauteries doit être conçu pour une durée de vie d’au moins 30 ans lorsqu’il fonctionne à une température continue de 120°C et 50 ans lorsqu’il fonctionne à une température continue de 115°C. La température maximale est de 140°C. 

Note : la limitation de température est due à l’isolation en PU. 

**5.3. Exécution du réseau** 

Le pose, les matériaux et outils mis en œuvre et l’exécution se feront conformément aux directives du fabricant du système de tuyauteries. 

Les raccordements sont réalisés avec des raccords préisolés selon la norme NBN EN 448. 

Les robinets enterrés sont des robinets préisolés selon la norme NBN EN 488+A1. 

Les assemblages sont réalisés selon les prescriptions de la norme NBN EN 489. 

La conception et l’installation sont conformes aux prescriptions de la norme NBN EN 13941+A1. 

**5.4. Dilatation** 

**5.4.1. Points fixes** 

Le point fixe consiste en une lourde plaque d'acier fixée au tuyau transporteur et noyée dans le béton. Les dimensions de la plaque d'acier et du bloc de béton sont à calculer en fonction des efforts développés et des caractéristiques du terrain. 

Le point fixe est réalisé suivant le schéma de principe de la figure C6.5-2. 

Si le point fixe ne montre pas une isolation électrique totale, une protection cathodique est prévue.

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0250-01.png)


**----- Start of picture text -----**<br>
4<br>3<br>2<br>1<br>**----- End of picture text -----**<br>


**Figure C6.5-2** 

1. Tube de transport 2. Isolation 3. Plaque d'ancrage 

4. Bloc de béton 

**5.4.2. Dilatation** 

La dilatation est absorbée dans les lyres et les coudes. Les coudes préfabriqués et isolés en usine, avec tube de distribution en acier, satisfont à la norme NBN EN 448. 

Si l'espace disponible ne permet pas de placer des lyres de dilatation, celle-ci est reprise par des compensateurs axiaux. 

**5.5. Essais** 

**5.5.1. Etanchéité à l'eau du tuyau transporteur** 

Les tuyaux soudés en usine sont soumis à un essai selon le point 3.9, pendant que les soudures sont martelées. 

Après achèvement sur chantier, les tuyaux transporteurs sont soumis à un essai selon le point 3.9, pendant que les soudures exécutées sur chantier sont martelées. 

**5.5.2.  Test électrique** 

Avant de quitter l'usine, la protection extérieure sera soumise à un essai électrique pour déterminer la résistance disruptive. La tension de claquage doit s'élever à au moins 10.000 V.
