---
type: document-section
document_id: cct-105
section_id: doc105-tech-0092
ordre_document: 115
titre: 4. Robinet de réglage à commande manuelle
aliases:
  - CCT 105 — HVAC FR 2023 — 115 4. Robinet de réglage à commande manuelle
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/114-3-robinets-d-isolement|3. Robinets d'isolement]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/116-5-robinets-melangeurs-et-diviseurs-autres-que-robinets-hydroejecteurs|5. Robinets mélangeurs et diviseurs, autres que robinets hydroéjecteurs]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 115_4._robinet_de_réglage_à_commande_manuelle.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### 4. Robinet de réglage à commande manuelle 

**4.1. Robinet assurant uniquement la fonction de réglage** 

Le robinet est pourvu d'une indication de position graduée. 

A la demande de l'administration, l'installateur fournit les courbes de la perte de pression en fonction du débit à six positions différentes réparties régulièrement entre les positions 0 et 100 %. 

Les prises pour le raccordement d'un manomètre différentiel sont montées dans la tuyauterie à proximité immédiate du robinet de réglage ou font partie du corps de robinet proprement dit. 

En ce qui concerne les exigences relatives à l'étanchéité externe et à la résistance mécanique, le robinet de réglage satisfait aux mêmes exigences que le robinet d'isolement. 

**4.2. Robinet assurant les fonctions de réglage et d'isolement** 

Le robinet est pourvu d'une indication de position graduée. 

A la demande de l'administration, l'installateur fournit les courbes de la perte de pression en fonction du débit à six positions différentes réparties régulièrement entre les positions 0 et 100 %. 

Les prises pour le raccordement d'un manomètre différentiel sont montées dans la tuyauterie à proximité immédiate du robinet de réglage ou font partie du corps de robinet proprement dit. 

En ce qui concerne les exigences relatives aux matériaux, à l'étanchéité externe et à la résistance mécanique, le robinet de réglage satisfait aux mêmes exigences que le robinet d'isolement.
