---
type: document-section
document_id: cct-105
section_id: doc105-tech-0108
ordre_document: 131
titre: ARTICLE C9. PAR. 3. Echangeurs
aliases:
  - CCT 105 — HVAC FR 2023 — 131 ARTICLE C9. PAR. 3. Echangeurs
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/130-article-c9-par-2-conditions-generales-applicables-a-tous-les-echangeurs-echangeurs-accumulateur|ARTICLE C9. PAR. 2. Conditions générales applicables à tous les échangeurs, échangeurs accumulateurs et accumulateurs]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/132-article-c9-par-4-accumulateurs|ARTICLE C9. PAR. 4. Accumulateurs]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 131_article_c9._par._3._echangeurs.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C9. PAR. 3. ECHANGEURS 

**1. Echangeurs à plaques** 

**1.1. Exigences constructives** 

- Les parois qui séparent le fluide primaire du fluide secondaire sont constituées de tôles de forme rectangulaire 

- Leur surface est ondulée afin d’augmenter la surface d’échange et garantir un écoulement turbulent favorisant l’échange de chaleur 

- Les tôles sont assemblées de manière à constituer des zones hydrauliques alternées: une rangée sur deux est irriguée par le fluide primaire, l’autre rangée est irriguée par le fluide secondaire 

- Les tôles peuvent être assemblées de manière fixes (non-accessibles pour la maintenance) ou démontables (accessibles pour la maintenance) ; sans spécifications contraires au cahier spécial des charges, on optera pour des systèmes démontables pour des puissances supérieures à 200 kW 

- La contenance en fluide primaire et secondaire est quasi identique 

**1.2. Pertes de charge** 

De par leur conception, les échangeurs à plaques sont caractérisés par de fortes pertes de charge hydrauliques aussi bien du côté primaire que secondaire. Afin de limiter celles-ci et sans autres spécifications, les pertes de charge ne dépasseront pas 20 kPa (soit 2 m de CE). 

**2. Echangeurs à faisceau tubulaire** 

**2.1. Exigences constructives** 

- Les tubes constituant le faisceau sont soit lisses, soit pourvu d’une surface d’échange ondulée torsadée/hélicoïdale 

- Le fluide primaire circule dans le volume entre les parois du réservoir et le faisceau de tubes ; il est ainsi externe au faisceau de tubes 

- Le fluide secondaire circule dans le volume du faisceau de tubes ; il est ainsi interne au faisceau de tubes 

- Le faisceau de tube peut avoir : 

   - son départ et retour du même côté du réservoir : les tubes sont montés en U (on parlera d’un échangeur « à faisceau tubulaire en U ») 

   - son départ et retour aux côtés opposés : les tubes sont montés en parallèle (on parlera d’un échangeur « à faisceau tubulaire horizontal ») 

**2.2. Maintenance** 

- De par leur conception, les échangeurs à faisceau tubulaire en U sont plus difficilement accessibles pour une inspection ou un entretien éventuel que ceux à faisceau tubulaire horizontal. Ces derniers seront donc toujours utilisés, sauf indication contraire au cahier spécial des charges. 

- De même, sauf spécifications contraires au cahier spécial des charges, on optera pour des systèmes démontables pour des puissances supérieures à 200 kW
