---
type: document-section
document_id: cct-105
section_id: doc105-tech-0121
ordre_document: 144
titre: ARTICLE C10. PAR. 8. chauffage / refroidissement par poutres passives / actives
aliases:
  - CCT 105 — HVAC FR 2023 — 144 ARTICLE C10. PAR. 8. chauffage / refroidissement par poutres passives / actives
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/143-article-c10-par-7-aerothermes-a-eau-chaude|ARTICLE C10. PAR. 7. aérothermes à eau chaude]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/145-article-c11-humidificateurs|ARTICLE C11. HUMIDIFICATEURS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 144_article_c10._par._8._chauffage_refroidissement_par_poutres_passives_actives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C10. PAR. 8. CHAUFFAGE / REFROIDISSEMENT PAR POUTRES PASSIVES / ACTIVES 

**1. Généralités** 

On distingue : 

- les poutres passives ou statiques, qui travaillent en convection naturelle uniquement 

- les poutres actives ou dynamiques, avec effet d’induction provoqué par l’air neuf 

Elles peuvent être alimentées en 2 ou 4 tubes (chaud et/ou froid). 

Les dimensions approximatives et l’implantation sont le cas échéant spécifiées aux plans ou dans les [[concepts/documents-du-marche|Documents du Marché]]. 

**2. Exigences constructives** 

**2.1. Poutres passives** 

Une poutre passive (ou poutre statique) a une surface rafraichissante qui comporte une batterie formée de tuyaux de cuivre avec des ailettes en aluminium serties. 

Cette batterie est montée dans un caisson en tôle d’acier galvanisé, revêtu d’une peinture dans le cas de poutres apparentes. 

Une grille décorative peut être montée dans sa partie inférieure (suivant exigences du cahier spécial des charges). 

**2.2. Poutres actives** 

En ce qui concerne leur partie aéraulique, les poutres climatiques actives (ou poutres climatiques dynamiques fermées) répondent aux exigences de l’art C15 PAR 1 (en particulier le point 2.3.2.7.). 

Une poutre active est composée comme une poutre passive mais elle intègre un conduit d’air neuf équipé de petites tuyères, par lesquelles l’air primaire est soufflé, créant un appel d’air secondaire venant du local passant par l’échangeur batterie et se mélangeant avec l’air primaire. 

Le tout sera pulsé suivant des fentes parallèles assurant un effet Coanda à la veine d’air. Le soufflage est par défaut bidirectionnel et peut être ajusté à l’aide de déflecteurs intégrés à la poutre. La reprise d’air induit se fait par la face frontale grâce à une bande perforée sur toute la longueur. D’autres dispositions (comme par exemple le soufflage dans 4 directions) ne seront acceptées que si elles sont spécifiquement prescrites au cahier spécial des charges, qui en spécifie les impositions techniques particulières. 

Le plénum et les buses d’induction sont en acier galvanisé. Les buses d’induction sont calibrées d’usine. Le débit d’air induit dans la pièce peut être réglé manuellement sur au moins trois positions pour faire varier la puissance de chauffage / refroidissement. 

La pression statique d’alimentation en air neuf doit être maintenue constante par un régulateur de pression, et ce jusqu’au débit nominal maximum prescrit. Cette pression d’alimentation sera de maximum 85 Pa. 

Le cahier spécial des charges spécifie si la poutre doit fonctionner avec un débit d’air neuf fixe ou variable. Pour les poutres à débit variable, le débit d’air primaire est modulé par un servomoteur intégré à la poutre. 

Le raccordement en air est réalisé grâce à une plaque équipée d’un piquage horizontal circulaire avec joint. Pour les poutres encastrées dans un faux-plafond, cette plaque sera amovible de manière à permettre une modification facile de la position du piquage (horizontal ou vertical). Cette modification doit être facile à réaliser sur site.

**3. Mise en œuvre et mise en service** 

La poutre passive peut être suspendue sous un plafond ou intégrée dans un faux plafond. Le cahier spécial des charges précise le cas échéant le type de pose souhaité. 

Comme la poutre statique travaille sur le principe de la convection naturelle, il est important de respecter les espaces et dégagements nécessaires au bon fonctionnement selon les recommandations du fabricant (hauteur du caisson, surface libre de passage du faux plafond) pour favoriser la convection. 

Une poutre active est destinée à être montée dans un faux plafond ou en apparent suspendue contre un plafond. Dans ce dernier cas, les caches et accessoires sont fournis et placés pour dissimuler de manière esthétique les conduits et tuyauteries de raccordement. Le cahier spécial des charges précise le cas échéant le type de pose souhaité. 

La reprise de l’air du local peut être intégrée au caisson de la poutre. 

La poutre active sera idéalement située parallèlement aux fenêtres de façon à ce que la circulation de la veine d’air pulsée puisse combattre les effets de paroi chaude ou froide. 

La suspension de l’appareil peut être assurée au plafond par le biais de bandes métalliques, d’écrou goupillés ou d’une suspension réglable en hauteur. 

Le raccordement hydraulique est similaire à ceux mis en place pour des radiateurs ou convecteurs. 

**4. Performances** 

Les poutres répondent aux normes suivantes : 

- NBN-EN 14518, qui spécifie les conditions et méthodes d’essai pour la détermination de la puissance de refroidissement des poutres froides passives. Elle détermine également la vitesse et température locale de l’air en dessous de la poutre. 

- NBN-EN 15116, qui spécifie les conditions et méthodes d’essai pour la détermination de la puissance de refroidissement des poutres froides actives par écoulement d’air forcé en complément à la norme EN 14518. 

Sur demande du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], un rapport d’essai conformément aux normes ci-dessus selon les cas est présenté par l’entrepreneur. 

Le cas échéant, les performances en mode chauffage sont déterminées et garanties par le fabricant/fournisseur, tenant compte des spécificités du projet (régimes de température, débits, conditions de placement). 

Le cahier spécial des charges spécifie les régimes de température d’alimentation (eau chaude / eau glacée) ainsi que les puissances utiles (puissances sensibles) à délivrer dans les locaux traités en fonction des conditions d’ambiance (température et humidité). 

A défaut d’informations précises, le régime d’eau chaude considéré est de maximum 60/40 °C (chauffage à basse température) et les conditions ambiantes sont celles définies à l’art B1 selon le type de local. 

Les poutres sont sélectionnées afin de répondre à des critères de confort : niveau de bruit, vitesses résiduelles satisfaisantes dans la zone de confort. 

L’entrepreneur présente, en annexe aux fiches techniques du matériel qu’il propose, un rapport établi pour un module-type du bâtiment à équiper de poutres, basé sur le rapport d’essai selon NBN EN 14518 ou NBN EN 15116, et démontrant sur base d’essais, de simulations et de calculs du respect des puissances demandées dans les conditions d’installation (régime de température d’eau, conditions ambiantes, système de ventilation, type de faux-plafond, …) ainsi que du respect des exigences en matière d’ambiance intérieure définies au cahier spécial des charges et au chapitre B du présent cahier des charges-type (comportement de la veine d’air, vitesses résiduelles en zone de confort, …) et ce pour les divers mode de fonctionnement. 

L’évaluation de la performance aérodynamique des poutres actives est effectuée sur base de la NBN EN 16445.

Les poutres passives et actives sont couvertes par une **certification Eurovent** qui garantit les performances en accord avec les normes Européennes. 

Pour la mise en service, seront contrôlés : le débit d’eau, la température d’entrée et de sortie. Pour les poutres actives, en outre, le débit d’air doit être ajusté à +/-10% du débit nominal prescrit. 

**5. Régulation** 

La régulation de l’alimentation en eau des poutres vise à respecter la température de consigne du local, mais aussi (et prioritairement) à garantir l’absence de condensation. La commande individuelle de la poutre se fait par vanne à 2 voies. 

Pour la commande de zones, une régulation par vanne à 3 voies modulante sera prévue. 

Différentes dispositions seront prises en vue du contrôle de la condensation : 

- Limitation de la température de départ de l’eau. 

- Contrôle de l’humidité relative à proximité des poutres, entrainant si besoin la fermeture des vannes 

- 2 voies sur l’eau glacée. 

- un contact de fenêtre sur les châssis ouvrants provoquant également la fermeture des vannes 2 

- voies lorsque les fenêtres d’un local sont ouvertes. Voir également art B3 PAR. 4. 

**6. Garantie** 

L’entrepreneur donne une garantie du fabricant de minimum **5 ans** sur les poutres en ce qui concerne leur étanchéité et leur résistance à la corrosion externe, ainsi que sur tout défaut de fabrication et de matériau. Cette garantie prenant cours à la date de la première réception provisoire inclut le remplacement des éléments défectueux ainsi que tous les frais annexes (main d’œuvre, joints, vidanges, remplissages, réfections diverses, tests, …) à charge de l’entrepreneur. 

Cette garantie du fabricant est couverte par un contrat d’assurance pour un montant adapté au risque.
