---
type: document-section
document_id: cct-105
section_id: doc105-tech-0127
ordre_document: 150
titre: ARTICLE C11. PAR. 4. Humidificateur à pulvérisation d’eau
aliases:
  - CCT 105 — HVAC FR 2023 — 150 ARTICLE C11. PAR. 4. Humidificateur à pulvérisation d’eau
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/149-article-c11-par-3-exigences-generales|ARTICLE C11. PAR. 3. Exigences générales]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/151-article-c11-par-5-humidificateurs-a-evaporation|ARTICLE C11. PAR. 5. Humidificateurs à évaporation]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 150_article_c11._par._4._humidificateur_à_pulvérisation_deau.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C11. PAR. 4.  HUMIDIFICATEUR À PULVÉRISATION D’EAU 

**1. Exigences constructives** 

- Les humidificateurs à pulvérisation (également dénommés « laveurs d’air ») doivent être du type « à contre-courant » 

- L’humidificateur est composé de rampes de pulvérisation constituées de tuyaux en matière synthétique (voir art. C.6. pour matériaux admis) et de gicleurs également en matière synthétique ou en bronze. 

- Les gicleurs ou pulvérisateurs doivent être facilement démontables et interchangeables. Les modèles à étrier clipsable sont à cet effet à privilégier. L'angle de pulvérisation doit être adaptable en fonction de la dimension de la section d'humidification. 

- La volute et la roue de la pompe de circulation doivent être en acier inoxydable ou en matériaux synthétiques. 

La pompe génère une pression adaptée aux gicleurs utilisés, se situant entre 0,3 et 2,8 bars. 

**2. Efficacité** 

L'efficacité d'humidification doit être au minimum de 85 %. 

Elle doit être mesurée comme spécifié au point 6.8.4. de la norme NBN EN 13053 + A1 (2011). 

**3. Distance libre d’humidification** 

L'installateur choisit le nombre de lignes et de têtes de pulvérisation en fonction des exigences du cahier spécial des charges et de l'exigence de rendement minimal imposé au point 2. ci-dessus. La distance libre d'humidification des humidificateurs à pulvérisation est d'au moins 1,2 m. Les humidificateurs à contre-courant disposent d'une distance libre d'au moins 10 cm entre la dernière rangée de pulvérisateurs et l'éliminateur de gouttelettes placé à la sortie de la section.

**4. Schéma de principe** 

La figure C11.4.-1 ci-après reprend les accessoires à prévoir pour un humidificateur à pulvérisation et pour la section d’humidification dans laquelle il est intégré (voir également l’art.C12 PAR. 6) 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0363-03.png)


Fig. C11.4.-1 

Légende : 

1 – rampe de pulvérisation 7 – détecteur de niveau pour alimentation en eau 2 – bac de récolte 8 – robinet motorisé pour l’alimentation en eau 3 – pompe de circulation 9 – trop plein 4 – filtre d’aspiration 10 – raccordement à l’égout (voir Fig. C12.6-1 à C12.6-3) 5 – robinet de vidange automatique 11 – robinet d’isolement sur l’alimentation en eau 6 – séparateur de gouttelettes 12 – filtre 

**5. Exigences pour l'eau d'alimentation** 

Les humidificateurs à pulvérisation sont à alimenter à partir du réseau de distribution d'eau potable du bâtiment. 

Cette eau doit le cas échéant être traitée pour répondre aux exigences minimales suivantes : 

≤ 0,7 mol/m[3] 

- Dureté totale 

- − Dureté carbonatée 

≤ 0,5 mol/m[3] 

≤ 5 mol/m³ 

- Chlorures ≤ 5 mol/m³ 

- − Sulfates ≤ 3 mol/m[3] − pH entre 6,5 et 8,5 

- pH 

- − Conductivité électrique (sans exigences spécifiques) 

- ≤ 1.000 µS/cm
