---
type: document-section
document_id: cct-105
section_id: doc105-admin-0014
ordre_document: 16
titre: 4.3. Réception provisoire (art. 92 §2 AR règles générales d’exécution)
aliases:
  - CCT 105 — HVAC FR 2023 — 16 4.3. Réception provisoire (art. 92 §2 AR règles générales d’exécution)
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/15-4-2-utilisation-des-ouvrages-par-le-pouvoir-adjudicateur-art-91-ar-regles-generales-d-execution|4.2. Utilisation des ouvrages par le pouvoir adjudicateur (art. 91 AR règles générales d’exécution]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/17-4-4-reception-definitive-art-92-3-ar-regles-generales-d-execution|4.4. Réception définitive (art. 92 §3 AR règles générales d’exécution)]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 16_4.3._réception_provisoire_art._92_2_ar_règles_générales_dexécution.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

### 4.3. Réception provisoire (art. 92 §2 AR règles générales d’exécution) 

#### 4.3.1. Généralités 

- a) La réception provisoire des entreprises de chauffage, ventilation et conditionnement d’air comporte deux phases successives : 

   - la première réception provisoire: celle-ci est accordée si les ouvrages ont été exécutés complètement et si certains essais ont donné satisfaction; elle est soumise aux clauses du paragraphe 4.3.2 ci-après 

   - la seconde réception provisoire: celle-ci comprend des essais de fonctionnement afin de vérifier si l’installation fournit in situ les performances exigées dans les [[concepts/documents-du-marche|Documents du Marché]] (réception technique à posteriori suivant l’art. 43 des règles générales d’exécution); elle est soumise aux clauses du paragraphe 4.3.3 ci-après 

- b) Pour l'application de l'art. ~~533~~ 8/16. 2° des règles générales d’exécution, le délai de nonante jours de calendrier court à partir de la date de la première réception provisoire de l'entreprise. 

- c) L'entrepreneur prend à ses frais et charges toutes mesures de protection et de sauvegarde nécessaires pour protéger ses travaux contre les dégradations dues aux intempéries et à l'humidité et/ou aux travaux des autres corps de métier éventuels, de façon telle que ses propres travaux soient en parfait état lors de la première réception provisoire. Il procède à ses frais et charges à l'enlèvement complet des éléments de protection dont il aurait fait usage, au moment décidé par le pouvoir adjudicateur et,  au plus tard, lors de la première réception provisoire de l'entreprise. 

#### 4.3.2. Première réception provisoire 

- a) La première réception provisoire de l'entreprise est soumise aux modalités de l’art. 92 §2 des règles générales d’exécution, relatif à la réception provisoire. 

- b) La première réception provisoire de l'entreprise est accordée si : 

   1. les ouvrages ont été exécutés complètement et conformément aux cahiers des charges, aux spécifications auxquelles ils se réfèrent et aux règles de l’art, sous réserve du résultat des essais de fonctionnement préalables à la deuxième réception provisoire et à la réception définitive 

   2. les essais d'étanchéité des réservoirs à fuel, des canalisations de gaz, des installations hydrauliques et aérauliques, le premier essai de circulation de l'installation de chauffage et les autres essais préalables à la première réception provisoire ont donné satisfaction. 

   3. Tous les contrôles, agréations et réceptions légales ou réglementaires ont eu lieu et ont donné satisfaction. 

- c) Les essais préalables à la première réception provisoire sont soumis aux modalités suivantes : 

   - lorsque l'installation est prête à subir les essais, l'entrepreneur le notifie par écrit au pouvoir adjudicateur 

   - les essais débutent dans les dix jours ouvrables suivant cette notification, aux date et heure fixées par le pouvoir adjudicateur ; ils sont poursuivis sans interruption 

   - lorsque, indépendamment de la volonté de l'entrepreneur (par exemple du fait ou par décision du pouvoir adjudicateur, ou du fait d'entreprises connexes), les essais n'ont pu débuter dans le délai prescrit,  la première réception provisoire ne peut être retenue de ce chef

- les essais d’étanchéité des installations hydrauliques et aérauliques se font à fur et à mesure de l’avancement des travaux, au cas où ces installations ne sont plus aisément accessibles après exécution des travaux ; en tout cas aucun travail de peinture, de calorifuge, de réparation de percements de murs, plafonds, pavements, ..., de fermeture de gaines, de caniveaux, ..., ne peut être exécuté sur des parties d’installations n'ayant pas subi au préalable les essais y relatifs. 

- d) Lorsque le pouvoir adjudicateur impose à l'entrepreneur la mise en service anticipée de l'installation ou de parties de celle-ci, des premières réceptions provisoires partielles sont prévues pour les ouvrages figurant à l'état des lieux. 

Des réserves peuvent être faites dans les procès-verbaux de premières réceptions provisoires partielles pour des éléments secondaires ou non indispensables qui n'auraient pu être exécutés compte tenu des circonstances du chantier. 

- e) Lorsque l’entreprise pour la réalisation des installations de chauffage, ventilation et climatisation (« HVAC ») fait partie d’un marché de travaux adjugé à un entrepreneur général, la première réception provisoire de la partie HVAC coïncide avec la seule et unique réception provisoire de l’entreprise générale. 

#### 4.3.3. Seconde réception provisoire 

1. Lorsque l'installation est prête à subir les essais de fonctionnement, l'entrepreneur le notifie par écrit au pouvoir adjudicateur. 

   - Lorsque l’entreprise pour la réalisation des installations de chauffage, ventilation et climatisation (« HVAC ») fait partie d’un marché de travaux adjugé à un entrepreneur général, ces installations doivent être prêtes à subir les essais en vue de la seconde réception provisoire au plus tard le jour de la seule et unique réception provisoire de l’entreprise générale. 

L’entrepreneur joint à cette notification le rapport de la mise au point des installations suivant les prescriptions de l’art. E11. par. 11 des clauses techniques ; lorsque ce rapport n’est pas annexé, la notification est considérée comme non-existante (à moins que le rapport n’ait déjà été transmis plus tôt). 

Les essais ont lieu dans les trois mois qui suivent cette notification. 

On considère que les essais ont eu lieu lorsque le procès-verbal relatif à leurs conclusions a été dressé et communiqué à l'entrepreneur. 

Si les essais sont satisfaisants, la seconde réception provisoire de l'entreprise est accordée dans les quinze jours de calendrier qui suivent la date à laquelle le procès-verbal relatif aux essais a été dressé, sans préjudice des dispositions du point 4 du présent paragraphe. 

Si les essais ne donnent pas satisfaction, la seconde réception provisoire est refusée et les pénalités pour essais non satisfaisants sont appliquées suivant le paragraphe 5.2 ci-après. L'entrepreneur apporte alors les modifications et procède aux réglages voulus en vue d'une seconde série d'essais. 

Lorsque l'installation est prête à subir cette nouvelle série d'essais, l'entrepreneur le notifie au pouvoir adjudicateur, qui se réserve, pour procéder à ces essais, un délai de trois mois prenant cours à la date de cette notification. 

L’entrepreneur joint à cette notification le rapport adapté de la mise au point des installations suivant les prescriptions de l’art. E11. par. 11 des clauses techniques. 

Si les essais sont cette fois satisfaisants, la seconde réception provisoire est accordée dans les quinze jours de calendrier qui suivent la date à laquelle le procès-verbal relatif aux essais a été dressé, sans préjudice des dispositions du point 4 du présent paragraphe.

Si la seconde série d'essais ne donne pas encore satisfaction, la seconde réception provisoire n'est toujours pas accordée et les pénalités pour essai(s) non satisfaisant(s) sont une fois de plus appliquées, suivant le paragraphe 5.2 ci-après. 

A partir de ce moment, il appartient à l'entrepreneur de faire la preuve que l'installation répond aux impositions. 

Cette preuve consiste en procès-verbaux d'essais effectués par un organisme indépendant reconnu. 

Les frais entrainés par ces essais sont à charge de l'entrepreneur. 

Il supporte également les frais de combustible, d'eau et d'électricité entrainés par ces essais supplémentaires. La date des essais est communiquée au pouvoir adjudicateur au moins trois semaines à l'avance, de sorte qu'un délégué puisse y assister si le pouvoir adjudicateur le juge utile. 

La seconde réception provisoire est accordée dans les trente jours de calendrier qui suivent la date à laquelle l'entrepreneur a transmis au pouvoir adjudicateur des résultats d'essais satisfaisants. 

Si l'entrepreneur reconnait ne pouvoir satisfaire aux exigences, ou bien des pénalités sont appliquées, ou bien le matériel est refusé (voir paragraphe 5.2). Dans ce dernier cas, il appartient à l'entrepreneur de faire la preuve, dans les conditions indiquées ci-dessus, que le nouveau matériel satisfait aux exigences. 

2. Il est toujours loisible à l'entrepreneur, après un premier essai non satisfaisant, de faire procéder à un contre-essai par un organisme indépendant reconnu, à condition d'en informer préalablement le pouvoir adjudicateur. 

Le pouvoir adjudicateur peut alors décider : 

- que le contre-essai portera uniquement sur les appareils ou sur une partie des appareils ayant fait l'objet du premier essai, auquel cas l'entrepreneur supporte l'intégralité des frais, quels que soient les résultats du contre-essai. 

- d'étendre le contre-essai à des appareils n'ayant pas fait l'objet du premier essai, auquel cas l'entrepreneur supporte 

   - l'intégralité des frais de contre-essai sur les appareils ayant fait l'objet d'un premier essai 

   - les frais de contre-essai dont les résultats sont non satisfaisants, sur chacun des appareils n'ayant pas fait l'objet d'un premier essai 

Les résultats du contre-essai sont déterminants. 

Il est expressément entendu que l'entrepreneur ne peut prétendre à un contre-essai s'il a apporté quelque modification que ce soit à l'installation après que celle-ci ait subi un premier essai. 

3. Lorsque, pour une cause indépendante de la volonté de l'entrepreneur, il n'a pas été possible d'effectuer les essais dans les délais prescrits, la seconde réception provisoire est accordée dans les quinze jours qui suivent l'expiration de ces délais sans préjudice des dispositions du point 4 ci-dessous. 

Si l'entrepreneur bénéficie de cette mesure, il lui appartient toutefois de satisfaire aux essais avant que la réception définitive puisse être accordée. 

L'entrepreneur reste donc responsable de son installation et, malgré l'octroi de cette seconde réception provisoire, est tenu de procéder aux modifications, remplacements ou réglages quelconques jusqu'au moment où les conditions techniques imposées sont obtenues. 

Le pouvoir adjudicateur dispose d'un an, à compter de la date de la seconde réception provisoire, pour effectuer les essais qui auraient dû être effectués avant celle-ci. 

Sont applicables à ces essais, les mêmes dispositions que celles prévues dans le cas des essais en vue de la seconde réception provisoire. 

4. Il est expressément entendu que lorsque la première réception provisoire ou des premières réceptions provisoires partielles ont été accordées avec des réserves, la seconde réception provisoire ne sera accordée en aucun cas avant que ces réserves n’aient été levées.

Quelles qu'aient été les modalités d'octroi à l'entrepreneur de premières réceptions provisoires partielles, la seconde réception provisoire est accordée en une fois pour la totalité de l'entreprise. 

5. Les essais de fonctionnement effectués par le pouvoir adjudicateur en vue de la seconde réception provisoire sont réalisés contradictoirement, l'entrepreneur ou son délégué dûment habilité étant présent. 

Les date et heure sont fixées par le pouvoir adjudicateur et communiquées à l'entrepreneur au moins huit jours ouvrables avant le jour fixé. Ce délai peut toutefois être réduit lorsque la date est fixée de commun accord. 

Si l'entrepreneur ou son délégué n'est pas présent à la date et à l'heure fixées, les essais ne sont pas effectués; une nouvelle date est fixée, et une pénalité de 200 Euro est appliquée à l'entrepreneur défaillant. 

En cas de récidive, le pouvoir adjudicateur n'effectue plus les essais et il appartient à l'entrepreneur de faire la preuve, dans les conditions indiquées au point 1 du présent paragraphe, que les installations répondent aux impositions.
