---
type: document-section
document_id: cct-105
section_id: doc105-tech-0139
ordre_document: 162
titre: ARTICLE C12. PAR. 7. LA SECTION REGISTRE, SECTION DE MELANGE D’AIR ET SECTION D’ASPIRATION OU DE REFOULEMENT D’AIR
aliases:
  - CCT 105 — HVAC FR 2023 — 162 ARTICLE C12. PAR. 7. LA SECTION REGISTRE, SECTION DE MELANGE D’AIR ET SECTION D’ASPIRATION OU DE REFOULEMENT D’AIR
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/161-article-c12-par-6-la-section-d-humidification|ARTICLE C12. PAR. 6. LA SECTION D’HUMIDIFICATION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/163-article-c12-par-8-l-assemblage|ARTICLE C12. PAR. 8. L’ ASSEMBLAGE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 162_article_c12._par._7._la_section_registre_section_de_melange_dair_et_section_daspiration_ou_de_refoulement_dair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### LA SECTION REGISTRE, SECTION DE MELANGE D’AIR ET SECTION D’ASPIRATION OU DE REFOULEMENT D’AIR 

**1. Exigences fonctionnelles** 

**1.1 Les fonctions** 

Les exigences imposées aux registres sont déterminées par les fonctions demandées. 

Si plusieurs fonctions sont imposées, le registre est soumis aux exigences les plus sévères. 

Le rôle des registres d'un groupe de traitement d'air peut être subdivisé fonctionnellement comme suit : 

**1.1.1 Fonction de réglage :** 

- Le registre permet le passage du débit demandé ou crée la pression voulue. 

**1.1.2 Fonction d'isolement :** 

Le registre permet ou ne permet pas le passage de l'air. 

**1.1.3 Fonction de contournement (ou fonction de by-pass) :** 

Le registre est disposé dans une dérivation. Une proportion prédéterminée de l'air est dérivée, et ne traverse donc pas les appareils de traitement d'air. Le registre règle d'une part (débit dans les appareils) et isole d'autre part (lorsque le débit dérivé doit être nul). 

**1.1.4 Fonction de secours :** 

Le registre isole certaines parties du caisson de traitement d'air afin d'obtenir une évacuation adéquate des fumées (voir l’A.R. du 2012-07-12 (MB 2012-09-21) et ses adaptations). 

**1.2 Les exigences fonctionnelles** 

Les exigences fonctionnelles des registres sont : isoler et permettre le passage d'une manière réglable. L'exigence fonctionnelle pour la fonction de secours est un cas particulier de la fonction d'isolement. Les exigences décrites ci-après sont : 

- l'étanchéité 

- les caractéristiques de fonctionnement 

- la fonction de secours 

**1.2.1 L'étanchéité** 

**1.2.1.1 Mesure et classification** 

La fuite d'air d'un registre est déterminée par le débit mesuré, registre en position fermée, sous une différence de pression de 100 à 2.000 Pa.(cfr à la NBN EN 1751:1998). 

La mesure est réalisée en conditions d'utilisation, ce qui signifie que le registre est équipé de ses organes de commande normaux.

Les caractéristiques de fuite sont : 

|**Classe**|**Caractéristiques**|**Caractéristiques**|**Différence de pression en Pa**|**Différence de pression en Pa**|**Différence de pression en Pa**|**Différence de pression en Pa**|**Différence de pression en Pa**|
|---|---|---|---|---|---|---|---|
||**Etanchéité**||**100**|**200**|**500**|**1.000**|**2.000**|
|1|Moyenne|**Fuite**<br>**maximale**<br> (l/sm²)|200|300|500|750|1100|
|2|Bonne||40|60|100|150|220|
|[3](114_3._robinets_disolement.md)|Très bonne||8|11|20|30|45|
|4|Complète(1)||1,5|2,5|4|6|9|



> (1) Suivant DIN 1946, Teil 4, eis 2.4.2 : 04/2005 

Tableau C.12.7. – 1 : Etanchéité des registres et classification 

Un certificat concernant la classe d’étanchéité doit être fourni par l’entrepreneur. (Voir Par. 21./0.) 

**1.2.1.2 Exigences** 

Un registre placé sur la recirculation de l’air et les registres de by-pass destinés aux sections de récupération de chaleur doivent être de classe 2. 

Pour les registres d’air neuf et d’air extrait l'étanchéité est toujours de classe 3. 

Les registres d'isolement pour les groupes de traitement d'air des laboratoires de biologie, dans le sens le plus large, et dans les institutions de santé, sont conformes à l'exigence d'étanchéité complète (classe 4). 

**1.2.2 Les caractéristiques de fonctionnement** 

**1.2.2.1 Caractéristique d’ouverture** 

Une première caractéristique de fonctionnement est la caractéristique d'ouverture. 

Celle-ci donne, en fonction de l'angle d'ouverture (a = 0° : registre fermé ; a= 90° : registre complètement ouvert), le rapport du passage net à la section nette du registre. Pour obtenir une bonne régulation, il est conseillé de fixer le rapport entre la largeur de la lamelle "b" (la plus grande dimension d'une section de lamelle) et l'épaisseur de lamelle "d" (dimension prise dans l'axe, perpendiculairement à "b") à : 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0404-14.png]]


Les lamelles avec un rapport b/d aussi grand que possible sont préférées. 

Cependant, on doit également tenir compte de la limitation du bruit. 

- _1.2.2.2 Perte de pression_ 

Une deuxième caractéristique est le coefficient de perte de pression (zêta). 

Registre ouvert, c.à.d. a > 80°, celui-ci ne peut dépasser 0,5. 

Ce coefficient est défini comme suit : 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0404-21.png]]


||𝜁=∆𝑝𝑘𝑣<br>𝜌<br>2<br>𝑣𝑣2||
|---|---|---|
|ς|coefficient de perte de pression du registre|(-)|
|ρ|masse volumique de l'air|(Kg/m³)|
|∆pka|perte de pression, dépendant de l'angle d'ouverture|(Pa)|
|va|vitesse dans le registre, dépendant de l'angle d'ouverture|(m/s)|

**1.2.2.3 Courbe d’écoulement** 

La troisième et la plus importante caractéristique est la courbe d'écoulement. 

Celle-ci est une courbe donnant, en fonction de l'angle d'ouverture, le débit obtenu exprimé comme pourcentage du débit maximal, à perte de pression constante. 

La courbe d'écoulement du registre en situation de fonctionnement, c.à.d. installé dans le caisson comme prévu doit être pratiquement linéaire. 

**1.2.3 La fonction de secours** 

Si le caisson doit remplir une fonction de secours, les registres concernés sont conformes à l’A.R. du - 2012-07-12 (MB 2012-09-21) et ses adaptations. 

**1.3 Caractéristiques à soumettre à l'approbation** 

**1.3.1 Registres de réglage** 

Pour les registres de réglage les données suivantes doivent être communiquées pour chaque type : 

- la caractéristique d'ouverture, 

- le coefficient de perte de pression 

- la courbe d'écoulement 

- la classe d’étanchéité 

- Le couple total en fonction de la classe d’étanchéité pour une pression d’essai de 1000 Pa 

**1.3.2 Registres d'équilibrage** 

Pour les registres d'équilibrage les données suivantes doivent être communiquées : 

- celles indiquées au point 1.3.1. 

- le rapport d'essai d'étanchéité (voir 1.2.1.1.) 

**1.3.3 Registres d'isolement** 

Pour les registres d'isolement les données suivantes doivent être communiquées : 

- rapport d'essai d'étanchéité (voir 1.2.1.1.) 

- coefficient de perte de pression  (pour a de 80 à 90°) (voir 1.2.2.2.) 

**1.3.4 Fonction de secours** 

Pour les registres ayant une fonction de secours une attestation prouvant la conformité à l’art. C24. doit être fournie. 

**1.3.5 Généralités** 

Pour autant que les caractéristiques dépendant de l'angle d'ouverture soient demandées, et à moins que le cahier spécial des charges n’en dispose autrement, elles sont fournies pour les angles d'ouverture suivants : 

- 0° (ou légèrement ouvert) 

- 10° 

- 30° 

- 60° 

- 80° 

- 90°(ou complètement ouvert)

**1.4 Sens de rotation d’après la fonction** 

L'utilisation de registre avec lamelles à rotation, parallèles ou de sens opposés est déterminée comme suit : 

|**Fonction**|**Sens de rotation**|
|---|---|
|De réglage|Sens opposés|
|D’isolement|Parallèles ou sens<br>opposés|
|De contournement<br>-<br>Registre sur le conduit de contournement|Parallèles ou sens<br>opposés|
|-<br>Registre placé devant l’appareil de traitement d’air|Sens opposés|



Tableau C.12.7. – 2 : Sens de rotation des lamelles en fonction de l’application. 

**2. Régulation** 

La régulation est déterminée par le cahier spécial des charges. Les exigences suivantes sont à respecter. 

**2.1** 

Si en raison de la grande dimension d’une section (aspiration ou refoulement par exemple) plusieurs registres sont utilisés pour la même fonction, toutes les commandes sont parfaitement synchronisées. 

**2.2** 

La commande pour l'exécution des fonctions de secours a priorité sur les autres commandes. 

**2.3** 

Les registres d'isolement sont ouverts avant que le ventilateur concerné ne démarre. Ils ne sont fermés que lorsque le ventilateur est à l’arrêt. 

Les registres isolant de l'air extérieur des éléments présentant un risque de gel, ne peuvent s'ouvrir à une température inférieure à [3](114_3._robinets_disolement.md)°C que lorsque d'une manière ou d'une autre le danger de gel a été éliminé (voir Par. 8./1.2.). 

**3. Caractéristiques constructives des registres** 

**3.1 Généralités** 

3.1.1 La forme de la lamelle ne peut créer qu'une résistance minimum à la circulation de l'air. 

D'autre part, elle doit être suffisamment rigide afin d'éviter toute déformation, de sorte que le mouvement du registre ne soit pas perturbé ou qu'il ne se transforme en un mouvement oscillant ou bruyant. 

3.1.2 La section nette de passage d'air d'un registre à 100% d’ouverture est d'au moins 75 % de la section brute. 

**3.2 La lamelle** 

3.2.1 Chaque lamelle est fixée à son axe de manière rigide. L'axe tourne sans jeu par rapport à la transmission, dans le cas d'un registre à lamelle unique.

3.2.2 Si le registre est constitué de plusieurs lamelles, le **Erreur ! Source du renvoi introuvable.** reste d'application, mais un faible jeu entre l'axe et la transmission est toléré. Ce jeu ne peut pas être à l'origine de bruit. De plus, dans chaque position d'utilisation, l'écart de l'angle d'ouverture de chaque lamelle doit être identique. 

3.2.3 Les dimensions sont limitées à 2.000 mm parallèlement à l’axe et à 175 mm de largeur totale, donc perpendiculairement à l'axe. 

Si la longueur des lamelles dépasse 2.000 mm, deux ou plusieurs registres sont placés côte à côte sans que pour autant la fuite d'air tolérée soit augmentée (voir 3.3. ci-après). Toutes les lamelles situées à la même hauteur sont alors disposées sur un axe commun, à moins que le mouvement soit suffisamment synchronisé pour que le point **Erreur ! Source du renvoi introuvable.** . ci-dessus soit respecté. 

3.2.4 Afin de limiter la fuite d'air, les lamelles peuvent être pourvues d'un joint semi-rigide ou rigide, en matière synthétique. 

3.2.4.1 La largeur du joint est comprise dans la largeur totale si le joint est rigide. Pour le joint semirigide, elle constitue une surlargeur. 

3.2.4.2 Les joints satisfont aux exigences du Par. 2./3.2.1.. 

On peut toutefois déroger à celles-ci à condition que l'entrepreneur fournisse la preuve que le matériel satisfait aux exigences d'étanchéité du point 1.2.1.1. ci-avant. 

3.2.5 Le matériau constituant les lamelles est l'aluminium, une matière synthétique résistant à la température, l'acier revêtu (NBN EN ISO 2063 : 2005) ou galvanisé à chaud (NBN EN ISO 14713-1 : 2010 + NBN EN ISO 1461 : 2009). 

**3.3 Surface d'appui et dispositif de commande** 

3.3.1 La surface d'appui et les lamelles sont assemblées de telle manière qu’aucune fuite latérale ne soit possible. 

Lors du montage du registre contre la paroi du caisson ou sur un cadre d’assemblage,  il ne peut y avoir aucune fuite entre le cadre du registre et le cadre d’assemblage ; il faut de plus veiller à ce que le montage de l’assise du cadre d’assemblage ne provoque aucune fuite. 

3.3.2 La position du registre doit pouvoir être contrôlé de l’extérieur du caisson de traitement d’air. 

L’état des lamelles doit pouvoir être contrôlé de l’intérieur du caisson de traitement d’air via une porte ou trappe d’inspection. 

3.3.3 Le dispositif de commande des lamelles doit fonctionner silencieusement. L'utilisation d'éléments synthétiques durs et résistants à la température est tolérée, à condition qu'il n'y ait pas de vieillissement dû au cycle chaud/froid. 

3.3.4 Chacune des lamelles repose via l'axe sur deux paliers. Les paliers et l'axe résistent à la corrosion. 

Les paliers sont étanches à l’air. 

3.3.5 Le dispositif de commande ne peut en aucun cas constituer une cause d'érosion, ni de corrosion galvanique.  (Voir art. C40.)

**4. Construction de la section** 

Dans cette partie sont décrites la section des registres, la section de mélange, la section vide et les sections d'aspiration et de pulsion d'air. 

**4.1 Section registre** 

4.1.1 La section registre ne réduit pas la section brute. Si toutefois cette réduction ne peut être évitée, une section vide doit être prévue, avant et après la section registre, de sorte que le changement de section ne se fasse pas brutalement. 

Un angle d’entrée **α** = 25° au minimum et un angle de sortie **β** = 35° au minimum sont à respecter (cfr. NBN EN 13053+A1:2011). 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0408-06.png]]


Fig. C12.7 - 1: Angles d'entrée et de sortie. 

4.1.2 L'accès aux registres est assuré à partir d'une des sections voisines. Si ceci n'est pas réalisable, une section vide, avec ouverture ou porte d'accès, est prévue de l'un ou de l'autre côté (voir Par. 8./ **Erreur ! Source du renvoi introuvable.** .). 

4.1.3 La fuite maximale admissible autour des lamelles est liée aux classes d’étanchéité du réseau de conduits d’air. (Classe A, B et C cfr NBN EN 1751 annexe C) 

4.1.4 Les matériaux composant la section registre ou les registres appartenant à une même section, permettent leur assemblage sans risque de corrosion. L'utilisation de matériaux identiques pour les registres et les caissons est recommandée. 

Les points de contact entre métaux différents sont toujours réalisés conformément à l’art. C40.. 

**4.2 La section de mélange** 

4.2.1 Les flux d'air entrant dans cette section se déplacent de préférence de manière non parallèle. 

4.2.2 La section de mélange doit être aussi petite que possible. Les dimensions sont déterminées, par les dimensions du caisson et par celles des registres, augmentées d'une surlongueur pour obtenir un mélange parfait. L'entrepreneur détermine ces dimensions. 

4.2.3 Les registres sont placés dans la section de mélange d'une manière étanche. Une fuite ne peut être admise qu'au travers des fentes entre les lamelles. 

4.2.4 Les matériaux de la section et des registres sont assemblés sans danger de corrosion (voir art. C40.).

**4.3 La section vide** 

La section vide est une partie de caisson sans appareils de "traitement" d'air. 

Cette section répond donc aux exigences imposées pour le caisson (Par. 2) et aux exigences générales concernant les caractéristiques thermiques (Par. 10) et de protection contre la corrosion (Par. 12). 

Pour les dimensions on se réfère aux règles d'assemblage des caissons (Par. 8). 

**4.4 Les sections d'aspiration et de refoulement** 

Les registres d'isolement d'une section de refoulement peuvent être des clapets du type anti-retour, s'il ne s'agit pas d'établissements de santé ou de laboratoires. Ils sont conformes à la fonction d'isolement et à l'exigence d'étanchéité comme décrites précédemment. 

Les prescriptions concernant les vitesses d’air définies au Par. 2./[5.2](21_5.2._pénalités_pour_manquements_techniques_art._45_ar_règles_générales_dexécution.md) sont à respecter.
