---
type: document-section
document_id: cct-105
section_id: doc105-tech-0141
ordre_document: 164
titre: ARTICLE C12. PAR. 9. SECTION DES RECUPERATEURS DE CHALEUR
aliases:
  - CCT 105 — HVAC FR 2023 — 164 ARTICLE C12. PAR. 9. SECTION DES RECUPERATEURS DE CHALEUR
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/163-article-c12-par-8-l-assemblage|ARTICLE C12. PAR. 8. L’ ASSEMBLAGE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/165-article-c12-par-10-performances-thermiques|ARTICLE C12. PAR. 10. PERFORMANCES THERMIQUES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 164_article_c12._par._9._section_des_recuperateurs_de_chaleur.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

**SECTION DES RECUPERATEURS DE CHALEUR** 

**1. Exigences générales** 

La section de récupération de chaleur est conforme aux exigences de la section batterie (voir Par.5); le côté de l'air frais du récupérateur de chaleur est considéré comme une batterie de chauffe, le côté de l'air vicié comme une batterie de refroidissement. 

Le bac de récolte pour l’eau de condensation n'est pas nécessaire dans le cas d'un échangeur rotatif **.** 

Le séparateur de gouttelettes n'est pas nécessaire dans le cas d'un échangeur rotatif. 

Le séparateur de gouttelettes est nécessaire lorsqu’il y a condensation et que la vitesse de l’air au passage du récupérateur risque d’entrainer des gouttelettes en aval de la section. Cette exigence est sous la responsabilité du fabricant du caisson de traitement d’air. Il doit fournir au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] une note technique justifiant son choix. 

Les exigences concernant le récupérateur de chaleur proprement dit sont reprises à l’art. C17. du présent cahier des charges type. 

**2. Exigences spécifiques** 

La section doit être construite de telle manière qu'une distribution homogène de l’air soit obtenue sur l'échangeur de chaleur. 

La section doit comprendre 4 prises de pression, une sur chaque côté (amont/aval de l'échangeur tant sur l'air neuf que sur l'air repris) cfr NBN EN 13053 § 6.5.2.a..
