---
type: document-section
document_id: cct-105
section_id: doc105-tech-0145
ordre_document: 168
titre: ARTICLE C12. PAR. 21. DISPOSITIONS DEVANT FIGURER AU CAHIER SPECIAL DES CHARGES ET INFORMATIONS A FOURNIR PAR L'ENTREPRENEUR
aliases:
  - CCT 105 — HVAC FR 2023 — 168 ARTICLE C12. PAR. 21. DISPOSITIONS DEVANT FIGURER AU CAHIER SPECIAL DES CHARGES ET INFORMATIONS A FOURNIR PAR L'ENTREPRENEUR
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/167-article-c12-par-12-performances-vis-a-vis-de-la-corrosion|ARTICLE C12. PAR. 12. PERFORMANCES VIS A VIS DE LA CORROSION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/169-article-c13-ventilateurs|ARTICLE C13. VENTILATEURS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 168_article_c12._par._21._dispositions_devant_figurer_au_cahier_special_des_charges_et_informations_a_fournir_par_lentrepreneur.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### DISPOSITIONS DEVANT FIGURER AU CAHIER SPECIAL DES CHARGES ET INFORMATIONS A FOURNIR PAR L'ENTREPRENEUR 

Le présent paragraphe final contient les dispositions qui doivent figurer au cahier spécial des charges et les renvois au texte correspondant ainsi qu'un aperçu des documents à fournir par l'entrepreneur. 

Il va de soi que ce qui est demandé ci-après s'applique uniquement dans la mesure où le module en question figure au projet. 

**1. Dispositions devant figurer au cahier spécial des charges** 

**1.1** 

Le cahier spécial des charges doit indiquer si le groupe de traitement d'air doit ou non remplir une fonction de secours (Par. 1./13., Par. 8./1.1. et Par. 7./1.1.4., 1.2.3. et 1.3.4.). 

**1.2** 

Le cahier spécial des charges indique la nature du medium à véhiculer (Par. 3./1.2. deuxième tiret) ainsi que le climat de l'emplacement (Par. 12. et art. C40.). 

**1.3** 

Le cahier spécial des charges indique les niveaux sonores qui sont autorisés dans les locaux acoustiquement influencés par le caisson de traitement d'air (Par. 3./5. et Par. 11./1.2.). 

**1.4** 

Le cahier spécial des charges fixe le facteur de dérivation ("by-pass") des batteries (Par. 5./2.). 

**1.5** 

Le cahier spécial des charges indique le type d'humidificateur à utiliser (Par. 6./1.). 

**1.6** 

Le cahier spécial des charges détermine le type d'acier inoxydable à utiliser (Par. 6./2.2.). 

**1.7** 

Le cahier spécial des charges définit la classe d’étanchéité des clapets (Par. 7./1.2.1.) ainsi que leur fonction (Par. 7./1.1.). 

**1.8** 

Le cahier spécial des charges indique si les possibilités suivantes doivent être prévues : 

- Par. 8./ **Erreur !**

- Eclairage dans le module d'accès **Source du renvoi introuvable.** . 

-

- Par. 8./2.2.

- Modules de transformation et type

- Par. 8./2.3.

- Section d'humidification libre

- Par. 8./2.4.

- Module de mesure et ses dimensions

- Par. 8./2.5.

- Module de récupération de pression 

**2. Informations à fournir par l'entrepreneur** 

Lors de la remise des fiches techniques pour les groupes de traitement d’air l’entrepreneur doit fournir les informations suivantes : 

**2.1**

L'entrepreneur fournit, au cas où le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] le demande, le rapport d'essai concernant le fonctionnement du séparateur de gouttelettes (Par. 6./3.2.2.3.). 

**2.2** 

Il fournit par ailleurs l'ensemble des données concernant la procédure de nettoyage du module d'humidification de l’air (Par. 6./3.3.1.4.). 

**2.3** 

L’entrepreneur confirme la classe d’étanchéité des registres. (Voir Par. 7./1.2.1.2.) et fournit les caractéristiques des registres, comme demandé au Par. 7./1.3.. 

**2.4** 

L'entrepreneur fournit, la preuve que les joints des clapets répondent aux exigences figurant au Par. 7./ **Erreur ! Source du renvoi introuvable.** ., ainsi que, le résultat des essais sur les éléments en matière plastique, requis au Par. 7./ **Erreur ! Source du renvoi introuvable.** .. 

**2.5** 

L'entrepreneur fournit le résultat des essais sur les matériaux isolants, requis aux Par. 10./1.5. et 11./1.1.2.. 

**2.6** 

L'entrepreneur propose son choix de silencieux (Par. 11./1.1.2.). 

**2.7** 

L'entrepreneur fournit le certificat indiquant le balourd du moteur et du ventilateur ainsi qu'un certificat indiquant "la valeur G" obtenue (DIN 4150 T2) comme demandé au Par. 11./2.1. 

**2.8** 

L'entrepreneur délivre les documents décrits au chapitre D - Acoustique, point 6. 

**2.9** 

L’entrepreneur fournit les certificats  de tests réalisés conformément à la NBN EN 1886 pour les groupes sélectionnés comme demandé aux   Par. 2./2.1., Par. 4./1.2., Par. 10./.1.2., Par. 10./1.3., Par. 10./2. et Par. 11./1.2.1.3.. 

**2.10** 

L’entrepreneur confirme la classe de vitesse d’air en section libre comme définie au Par. 2./5.2.. 

**2.11** 

L'entrepreneur fournit les instructions relatives au fonctionnement, à l'entretien et de sécurité pour les caissons de traitement d’air installés, et notamment les points suivants : 

- instructions pour une utilisation sans risque dans des conditions de fonctionnement et d'entretien; 

- instructions pour la mise en marche et l'arrêt de l'équipement ; 

- instructions pour l'équipement et les instruments de contrôle, les inspections périodiques, la fréquence recommandée quant à ces inspections ; 

- description du fonctionnement normal du caisson, les instructions concernant le matériel de protection et de commande, les instructions pour la recherche de défauts ; 

- instructions pour l'entretien et le nettoyage, avec schémas ; en ce qui concerne les composants exigeant un entretien ou un renouvellement périodique, il est nécessaire de fournir un échéancier d'entretien indicatif, ainsi qu'une liste des pièces détachées et des accessoires ; 

**Remarque :** 

_L’entrepreneur doit s’assurer auprès des fournisseurs potentiels de groupes de traitement d’air qu’ils seront capables de lui fournir ces instructions pour l’exploitation et la maintenance dans la langue demandée._
