---
type: document-section
document_id: cct-105
section_id: doc105-tech-0152
ordre_document: 175
titre: ARTICLE C13. PAR. 5. PERFORMANCES
aliases:
  - CCT 105 — HVAC FR 2023 — 175 ARTICLE C13. PAR. 5. PERFORMANCES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/174-article-c13-par-4-exigences-constructives-suivant-l-application|ARTICLE C13. PAR. 4. EXIGENCES CONSTRUCTIVES SUIVANT L’APPLICATION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/176-article-c14-conduits-d-air|ARTICLE C14. CONDUITS D'AIR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 175_article_c13._par._5._performances.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C13. PAR. 5. PERFORMANCES 

**1. Rendement** 

**1.1. Exigences générales** 

Les ventilateurs doivent répondre aux exigences du règlement (UE) N° 327/2011 portant application de la directive européenne 2009/125/CE établissant un cadre pour la fixation d’exigences en matière d’écoconception applicables aux ventilateurs entraînés par des moteurs d’une puissance électrique à l’entrée comprise entre 125 W et 500 kW. 

Note : ce règlement impose un rendement global de l’ensemble moteur/transmission/ventilateur à son point de rendement optimal. 

**1.2. Exigences in situ des ventilateurs** 

Le ventilateur lui-même a au moins le rendement (c.à.d. le rapport de la puissance utile fournie à l’air à la puissance transmise à l’axe du ventilateur) suivant : 

|**Puissance utile**|**Rendement**|||
|---|---|---|---|
||Ventilateur centrifuge|Ventilateur<br>hélicoïde<br>ou hélico-centrifuge|Ventilateur à roue libre|
|≥15 kW|82 %|80 %|72 %|
|≥7,5 kW et<15 kW|80 %|77 %|72 %|
|≥5,0 kW et<7,5 kW|77 %|75 %|72 %|
|≥3,5 kW et<5,0 kW|75 %|72 %|72 %|
|≥2,0 kW et<3,5 kW|72 %|70 %|70 %|
|≥1,0 kW et<2,0 kW|70 %|68 %|68 %|



Les rendements susmentionnés sont obtenus au point de fonctionnement. 

Pour les ventilateurs à débit variable, il y a lieu d’envisager deux points de fonctionnement, l’un au débit maximal et l’autre à 60% de celui-ci ; dans ce dernier cas, le rendement doit être de 95% du rendement mentionné ci-dessus. 

Pour les ventilateurs dont le circuit d’air comprend un filtre, les rendements doivent être donnés au point de fonctionnement avec la prise en compte de l’encrassement moyen des filtres. 

Notes : 

- Contrairement aux exigences du point 1.1 ces valeurs sont d’application au point de fonctionnement réel 

- Ils sont sensiblement plus sévères que ceux du point 1.1, mais ils ne concernent que des puissances utiles à partir de 1 kW 

**1.3. Rendement transmission moteur-ventilateur** 

Les valeurs minimales à prendre en considération sont définies dans le tableau ci-après. 

|**Puissance utile du**<br>**ventilateur(Put)**|**Rendement**||
|---|---|---|
||**Courroies trapézoïdales**|**Courroiesplates**|
|<1 kW|89 %|94 %|
|≥1 kW et<5 kW|(1,75 x Put +87,25) %|(Put +93) %|
|≥5 kW|96 %|98 %|



**1.4. Rendement du moteur** 

Voir art. C22.

**2. Courbes caractéristiques** 

L’entrepreneur fournit les courbes caractéristiques des ventilateurs, c.à.d. les courbes de la pression totale et du rendement en fonction du débit, déterminées selon la norme NBN EN ISO 5801:2009. Le ventilateur est mesuré dans une « catégorie de mesure » selon la norme NBN EN ISO 5801:2009 correspondante à la situation réelle : 

- catégorie de mesure A : aspiration et pulsion libres 

- catégorie de mesure B : aspiration libre et pulsion reliée à un conduit d’air 

- catégorie de mesure C : aspiration reliée à un conduit d’air et pulsion libre 

- catégorie de mesure D : aspiration et pulsion reliées à un conduit d’air 

**3. Exigences spécifiques pour ventilo-convecteurs et cassettes plafonnières** 

Suivant le programme de certification EUROVENT- FCU pour ventilo-convecteurs à eau chaude et à eau glacée, les facteurs FCEER et FCCOP sont mesurés et calculés. Ces facteurs permettent de classer les ventilo-convecteurs suivant l'efficacité énergétique en mode de chauffage et de refroidissement. 

La classe est déterminée en tenant compte de 3 vitesses (basse, moyenne et haute). FCEER et FCCOP sont définis de la manière suivante : 

FCEER = (65%*PcLow + 30%*PcMed + 5%*PcHigh) / (65%*PecLow + 30%*PecMed + 5%*PecHigh) FCCOP = (70%*PhLow + 25%*PhMed + 5%*PhHigh) / (70%*PehLow + 25%*PehMed + 5%*PehHigh) 

Où: 

Pc = puissance thermique  totale fournie en refroidissement (en kW) Ph = puissance thermique fournie en chauffage (en kW) Pec = puissance électrique absorbée en mode refroidissement (en kW) Peh = puissance électrique absorbée en mode chauffage (en kW) 

Les classes énergétiques sont définies comme suit : 

|**Classe**<br>**énergétique**|**Ventilo-convecteurs non gainés**|**Ventilo-convecteurs non gainés**|**Ventilo-convecteurs gainés**|**Ventilo-convecteurs gainés**|
|---|---|---|---|---|
||Mode refroidissement|Mode chauffage|Mode refroidissement|Mode chauffage|
|**A**|FCEER≥185|FCCOP≥265|FCEER≥85|FCCOP≥85|
|**B**|185>FCEER≥120|265>FCCOP≥160|85>FCEER≥60|85>FCCOP≥60|
|**C**|120>FCEER≥80|160>FCCOP≥100|60>FCEER≥40|60>FCCOP≥40|
|**D**|80>FCEER≥55|100>FCCOP≥70|40>FCEER≥25|40>FCCOP≥25|
|**E**|55>FCEER≥40|70>FCCOP≥50|25>FCEER≥15|25>FCCOP≥15|
|**F**|40>FCEER≥30|50>FCCOP≥40|15>FCEER≥10|15>FCCOP≥10|
|**G**|30>FCEER|40>FCCOP|10>FCEER|10>FCCOP|



Seuls les appareils de la classe A, B et C sont autorisés ; toutefois pour les appareils fonctionnant avec de l’eau glacée dont la température de départ est au-dessus de 10°C, la classe C est interdite. 

L’entrepreneur fournira pour les appareils sélectionnés la preuve de la certification EUROVENT dans les classes requises, ou bien la preuve d’un essai par un organisme indépendant et un calcul qui démontre que les appareils répondent aux facteurs FCCOP/FCEER de la classe requise.
