---
type: document-section
document_id: cct-105
section_id: doc105-tech-0165
ordre_document: 188
titre: ARTICLE C16. PAR. 1. Généralités
aliases:
  - CCT 105 — HVAC FR 2023 — 188 ARTICLE C16. PAR. 1. Généralités
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/187-article-c16-par-0-references-normatives|ARTICLE C16. PAR. 0. Références normatives]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/189-article-c16-par-2-terminologie|ARTICLE C16. PAR. 2. Terminologie]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 188_article_c16._par._1._généralités.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C16. PAR. 1. GÉNÉRALITÉS 

**1. Domaine d’application** 

Les présentes impositions s’appliquent aux filtres mécaniques fixes, qui retiennent les particules contenues dans l’air par un ou plusieurs effets mécaniques tels que tamisage, effets d’inertie, d’interception, de diffusion. 

Elles concernent les filtres installés dans les caissons de traitement d’air. Les filtres intégrés aux appareils de chauffage et de refroidissement sont quant à eux décrits à l’article C10. Les appareils autonomes (mobiles) destinés à purifier l’air dans un local ne sont pas traités dans le cadre du présent texte. 

Elles ne concernent ni les filtres à déroulement automatique, ni les médias filtrants à membrane ; ni les filtres électrostatiques, ni les filtres UV, ni les filtres séparant les vapeurs de graisse ou d’huile, ni les filtres à charbon actif. Dans les cas particuliers ayant recours à de tels filtres, le cahier spécial des charges en précisera les impositions techniques particulières, notamment en matière de fabrication, tests, placement, et performances à atteindre in situ. Des impositions générales relatives à certaines de ces technologies sont cependant précisées en fin de cet article (voir PAR 7). 

**2. Sélection** 

Sauf indications contraires au cahier spécial des charges, le groupe et la classe du filtre sont déterminés sur base des exigences de l’art B4 PAR 1. Cet article traite également de l’utilisation et de la position des filtres mécaniques fixes comme préfiltres. 

Il est en outre tenu compte des limites pour la puissance spécifique des ventilateurs (specific fan power) PSFP, telles que déterminées à l’art. B5. PAR 1. 

**3. Références** 

Pour les exigences spécifiques et les prescriptions d'installation des filtres selon l’application, se référer aux articles : 

- C10. PAR. 6. Ventilo-convecteurs 

- C10. PAR. 7. Aérothermes à eau chaude 

- 

   - C12. PAR. 4. Section filtre des caissons de traitement d'air 

- C15. PAR. 3. Point 2.1.7. Filtres à graisse dans les hottes
