---
type: document-section
document_id: cct-105
section_id: doc105-tech-0184
ordre_document: 207
titre: ARTICLE C18. PAR.4. Déferrisation
aliases:
  - CCT 105 — HVAC FR 2023 — 207 ARTICLE C18. PAR.4. Déferrisation
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/206-article-c18-par-3-adoucissement|ARTICLE C18. PAR.3. Adoucissement]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/208-article-c18-par-5-appareils-a-phosphate-trisodique|ARTICLE C18. PAR.5. Appareils à phosphate trisodique]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 207_article_c18._par.4._déferrisation.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C18. PAR.4. DÉFERRISATION 

**0. Principe** 

La déferrisation est effectuée par oxydation des sels ferreux contenus dans l'eau par insufflation d'air et filtration sur une masse filtrante, ou par oxydation des sels de fer dans la masse filtrante proprement dite. 

**1. Caractéristiques de fonctionnement** 

**1.1. Caractéristiques de l'eau après traitement** 

Les caractéristiques de l'eau après traitement sont les suivantes : 

- quantités de matières en suspension, de matières organiques et de sels dissous : inférieures à celles de l'eau brute 

- teneur en fer : inférieure à 0,2 mg/l. 

**1.2. Perte de poids** 

La masse filtrante ne peut perdre plus de 10 % de son poids par an, et le pouvoir actif de la masse restante ne peut être altéré. 

L'addition éventuelle de masse filtrante ne peut être effectuée qu'une fois par an. 

**1.3. Nettoyage et régénération** 

Les opérations de détassement et de nettoyage sont effectuées au moyen de l'eau de distribution et d'une partie de l'eau traitée contenue dans l'appareil. 

Le volume d'eau nécessaire aux diverses opérations de nettoyage et de régénération de la masse ne peut excéder 5 % du volume d'eau traitée entre deux nettoyages. 

**2. Conditions diverses** 

L'eau ne peut perdre, lors de déferrisation, son caractère de potabilité. 

L'appareil est muni d'un dispositif simple limitant le débit maximum à une valeur telle que la masse filtrante ne puisse être entraînée ou détériorée. 

Tous les appareils, ainsi que les tuyauteries, robinets, soupapes, etc. en contact avec le ou les produits nécessaires à la déferrisation résistent à l'action de ce ou ces produits. 

L'utilisation à n'importe quel moment du cycle, ou des nettoyages et régénérations, de produits dont la consommation accidentelle, à la suite d'une fausse manœuvre ou d'un dérangement des appareils, présentent un danger, est interdite.  Le réactif présent dans l'appareil ne peut être envoyé dans l'installation en cas de fausse manœuvre. 

Le moteur de l'éventuel groupe moto-compresseur nécessaire à la déferrisation est triphasé, du type blindé et fermé, à refroidissement par air. 

Si la déferrisation nécessite l'emploi d'un ou plusieurs produits, l'entreprise comprend la fourniture de la quantité de ces produits pour au moins 20 nettoyages ou régénérations ou cycles.

**3. Appareils divers** 

L'installation comprend les appareils ci-après : 

- Un compteur de passage à placer avant l'appareil. 

- Un dispositif simple et robuste avec sonnerie et lampe indiquant impérativement que l'appareil doit être nettoyé ou régénéré ; l'alimentation électrique de la lampe et de la sonnerie est à très basse tension ; le transformateur est muni d'une protection électrique et se trouve sur le même panneau que la lampe, la sonnerie et les fusibles; le primaire du transformateur est pourvu d'un interrupteur bipolaire. 

- Les robinets de prise d'échantillons d'eau à l'entrée et à la sortie de l'appareil. 

- Deux manomètres. 

- Le matériel de contrôle, dans un coffret valise à serrure, comprenant notamment les flacons de réactif, les mesurettes, burettes, pipettes, témoins, etc. nécessaires au dosage colorimétrique du fer dans l'eau ; la quantité de réactif est suffisante pour au moins 100 déterminations. 

**4. Peintures** 

À moins d'être construits en matière anticorrosive (matière synthétique ou autre), les appareils déferriseurs sont recouvert de peinture antirouille et antiacide efficace et durable, et ce, en trois couches. 

Les autres appareils, ainsi que toutes les pièces métalliques sont peints en deux couches de peinture résistant à l'humidité et aux réactifs éventuels. 

**5. Essais** 

La première réception provisoire comprend la vérification de la bonne exécution du travail, de la fourniture de tout le matériel prévu et de l'étanchéité. 

Les essais pour la seconde réception provisoire comportent : 

1. nettoyage et/ou régénération de la masse 

2. détermination de la teneur en fer dissous dans l'eau brute 

3. détermination de la teneur en fer dissous dans l'eau déferrisée 

- a. après 10 minutes de fonctionnement de l'appareil au débit de pointe 

- b. après 1 heure de débit de pointe 

- c. après 2 heures de débit normal 

- d. à environ la moitié du cycle (utilisation normale) 

- e. vers la fin du cycle, à débit normal, suivi du débit de pointe durant 10 minutes 

4. mesure de la quantité d'eau de nettoyage (ou de régénération) par cycle 

5. mesure de la consommation d'éventuel produit de régénération 

L'attention de l'entrepreneur est attirée  sur le fait que les essais de seconde réception provisoire s'échelonnent sur une période plus ou moins longue. Les essais sont effectués par l'administration. 

La réception définitive comporte le contrôle de la perte de poids de la matière filtrante.
