---
type: document-section
document_id: cct-105
section_id: doc105-tech-0192
ordre_document: 215
titre: ARTICLE C21. PAR.5. APPAREILS AUXILIAIRES
aliases:
  - CCT 105 — HVAC FR 2023 — 215 ARTICLE C21. PAR.5. APPAREILS AUXILIAIRES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/214-article-c21-par-4-organes-de-reglage|ARTICLE C21. PAR.4. ORGANES DE REGLAGE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/216-article-c21-par-6-optimaliseurs|ARTICLE C21. PAR.6. OPTIMALISEURS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 215_article_c21._par.5._appareils_auxiliaires.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C21. PAR.5. APPAREILS AUXILIAIRES 

**1. Horloges à programme** 

L'horloge à programme est alimentée par le réseau électrique, et a une autonomie d'au moins 36 heures ; cette autonomie n'est pas exigée si l'horloge à programme a une indication visible de l'heure et si elle est placée de façon visible dans un local habité. 

Cependant, les horloges à programme électroniques ont toujours une autonomie d'au moins 36 heures. 

**2. Lampes-témoins** 

Les lampes-témoins sont du type incandescent ou de type LED. 

Les sockets ou pièces de contact assurent un contact sûr et permanent, indépendamment des trépidations éventuelles. 

Elles ont une durée de vie d'au moins 10.000 heures de par leur construction et en les sous-voltant. 

Les lampes-témoins sont équipées d'une coiffe de protection colorée dans la masse qui permet de distinguer nettement si la lampe est allumée ou éteinte, même lorsque celle-ci est exposée à une autre source d'éclairage. 

Les coiffes et les lampes sont facilement amovibles. 

Les teintes suivantes sont utilisées : 

- blanc: lampes de phase 

-

- vert : fonctionnement normal

- rouge: mise en sécurité, ou alarme non critique

- feu clignotant rouge mise en sécurité, ou alarme critique

- orange: dérogation
