---
type: document-section
document_id: cct-105
section_id: doc105-tech-0198
ordre_document: 221
titre: ARTICLE C22. PAR. 1. DISPOSITIONS GENERALES
aliases:
  - CCT 105 — HVAC FR 2023 — 221 ARTICLE C22. PAR. 1. DISPOSITIONS GENERALES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/220-article-c22-par-0-references-normatives|ARTICLE C22. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/222-article-c22-par-2-systemes-d-entrainement|ARTICLE C22. PAR. 2. SYSTEMES D’ENTRAÎNEMENT]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 221_article_c22._par._1._dispositions_generales.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C22. PAR. 1.  DISPOSITIONS GENERALES 

**1. Objet** 

L’article C22. est d’application aux parties électriques des installations de chauffage, ventilation et conditionnement d'air. 

Dans le cas d’une entreprise générale (qui comprend des installations de chauffage, ventilation et conditionnement d’air), on entend par « l'entreprise de chauffage, ventilation et conditionnement d'air » la partie de l’entreprise générale qui concerne les installations de chauffage, ventilation et conditionnement d'air. 

**2. Etendue de l’entreprise** 

L'alimentation électrique (comprenant tableaux et câblage) de tous les appareils, placés par l'entreprise de chauffage, ventilation et conditionnement d'air fait partie de cette entreprise. A cette fin, l'entrepreneur reçoit un câble d'alimentation électrique à un endroit unique, sur lequel il raccorde son tableau électrique primaire; tous les appareils de chauffage, ventilation et conditionnement d'air sont alimentés à partir de celui-ci, soit directement, soit via des tableaux secondaires. Lorsque certains appareils sont alimentés avec du courant de secours, le même principe est d'application, mais l'endroit de la mise à disposition du courant de secours n'est pas nécessairement le même que pour l'alimentation normale. 

**3. Schéma de liaison à la terre** 

En général, la liaison à la terre de l'alimentation électrique, mise à disposition de l’entreprise de chauffage, ventilation et conditionnement d'air telle que décrite ci-dessus, est réalisée suivant le schéma TN-S. 

Toutefois, un autre schéma (TN-C, TT, …) est possible, surtout dans les anciens bâtiments. L’entrepreneur doit s’informer quant à la nature du schéma avant d’entamer la conception et la réalisation de l’installation électrique. 

**4. Contrôle de l’installation** 

Le contrôle de l’installation électrique par un organisme agréé, suivant les impositions du Règlement Général sur les installations électriques, est à charge de l’entrepreneur.
