---
type: document-section
document_id: cct-105
section_id: doc105-tech-0212
ordre_document: 235
titre: ARTICLE C24. PAR. 4. CLAPETS COUPE FUMEE
aliases:
  - CCT 105 — HVAC FR 2023 — 235 ARTICLE C24. PAR. 4. CLAPETS COUPE FUMEE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/234-article-c24-par-3-dispositifs-coupe-feu-pour-conduits-d-air|ARTICLE C24. PAR. 3. DISPOSITIFS COUPE FEU POUR CONDUITS D’AIR]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/236-article-c24-par-5-grilles-coupe-feu|ARTICLE C24. PAR. 5. GRILLES COUPE FEU]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 235_article_c24._par._4._clapets_coupe-fumee.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C24. PAR. 4. CLAPETS COUPE-FUMEE 

**1. Généralités** 

Le clapet coupe-fumée est un dispositif généralement placé dans un conduit d’air, par exemple pour contrôler le débit d’air ou de fumée dans une installation d’évacuation de fumée et de chaleur. 

Remarque concernant la terminologie : la dénomination « clapet coupe-fumée » est utilisée dans l’AR du 1994-07-07 et ses arrêtés modificatifs ; par contre dans la norme NBN EN 12101-8 on utilise « volet de désenfumage mono-compartiments ». D’autres termes existent, par exemple « clapets/registres de fumée » (NBN S 21-208-2). 

Tous ces termes doivent être considérés comme équivalents. 

Notes : 

- le clapet coupe-fumée peut également remplir la fonction de clapet coupe-feu ; dans ce cas le par. 2 est d’application 

- le présent article concerne uniquement les applications dans des installations de ventilation, et ne concerne pas d’autres applications telles que par exemple des chaudières et brûleurs. 

**2. Application** 

Les clapets coupe-fumée sont utilisés notamment dans les installations d’évacuation de fumée et de chaleur, telles que par exemple décrites dans les normes NBN S 21-208-1 et NBN S 21-208-2. 

En pratique, les [[concepts/documents-du-marche|Documents du Marché]] (plans détaillés, cahier spécial des charges) précisent l’emplacement des clapets coupe-fumée, ainsi que leur type. 

**3. Exigences constructives** 

**3.1. Construction** 

Le clapet coupe-fumée satisfait aux prescriptions de la norme NBN EN 12101-8 ; il est obligatoirement soumis au marquage CE selon la NBN EN 12101-8. 

**3.2. Résistance au feu** 

**3.2.1. Classement** 

La résistance au feu est désignée par le classement suivant NBN EN 12101-8 et NBN EN 135014+A1. Ce classement est semblable à celui pour les clapets coupe-feu décrit au point 3.2.1. du par. 2, toutefois : 

- l’étanchéité au feu est désignée par la classe E600 

- il n’y a pas de classe d’isolation I 

- classe « simple » : indique qu’il s’agit d’un volet de désenfumage mono-compartiment 

**3.2.2. Marquage** 

Le clapet doit être marqué suivant les prescriptions de la norme NBN EN 12101-8. Toutefois, puisque le classement d’un clapet donné peut dépendre du conduit et de la manière de fixation, le marquage ne représente qu’une certaine situation qui ne correspond pas nécessairement avec celle du chantier et ne donne donc pas toujours les vraies aptitudes du clapet. 

**3.2.3. Exigences** 

Sauf indication contraire dans les [[concepts/documents-du-marche|Documents du Marché]], les clapets coupe-fumée doivent toujours répondre au classement suivant : 

E600 60 (hod ved i↔o) S 500 C10000 AA simple

**3.3. Commande** 

Sauf indication contraire dans les [[concepts/documents-du-marche|Documents du Marché]], le clapet est pourvu d’un servomoteur à deux positions (ouvert-fermé), de façon telle que le clapet ne puisse pas changer de position sans signal de commande. 

Le caisson du clapet comporte à l’extérieur un indicateur de position (ouvert-fermé). 

En outre, le clapet est équipé de deux contacts de fin de course pour signaler les trois états suivants : 

- clapet ouvert 

- clapet fermé 

- clapet en position intermédiaire 

**4. Mise en œuvre** 

Les instructions de montage et d’installation du fournisseur des clapets doivent être respectées. Elles accompagnent le produit et sont à transmettre en accompagnement de la fiche technique. Les clapets, les mécanismes de commande et les ouvertures de maintenance doivent être aisément accessibles pour les travaux de maintenance et de réparation. 

**5. Documents à introduire** 

L’entrepreneur fournit les documents suivants : 

- La documentation technique et la déclaration des performances 

- Un diagramme avec la perte de pression et le niveau de puissance acoustique du clapet en fonction du débit d’air 

- Le rapport d’essai suivant NBN EN 1366-10 

- Le rapport de classement au feu suivant NBN EN 13501-4+A1 

L’essai et le classement doivent être réalisés dans les mêmes conditions de montage que sur le chantier.
