---
type: document-section
document_id: cct-105
section_id: doc105-tech-0217
ordre_document: 240
titre: ARTICLE C39. TRAVAUX ANNEXES
aliases:
  - CCT 105 — HVAC FR 2023 — 240 ARTICLE C39. TRAVAUX ANNEXES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/239-article-c24-par-8-obturation-de-traversees-de-parois-resistantes-au-feu|ARTICLE C24. PAR. 8. OBTURATION DE TRAVERSEES DE PAROIS RESISTANTES AU FEU]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/241-article-c40-protection-des-metaux-contre-la-corrosion|ARTICLE C40. PROTECTION DES METAUX CONTRE LA CORROSION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 240_article_c39._-_travaux_annexes.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

### ARTICLE C39. - TRAVAUX ANNEXES 

Les travaux annexes suivants sont à charge de l'entrepreneur : 

1. La construction des socles pour les chaudières, les unités de production de froid, les pompes, les unités de traitement d'air, etc.. 

2. Les percements , entailles, etc., à travers les murs, plafonds, planchers, hourdis, cloisons, etc., nécessités par le placement des tuyauteries, conduits, corps de chauffe, supports, etc., y compris le resserrage, la réfection et la restauration aussi parfaite que possible de ces percements par des ouvriers qualifiés spécialistes dans le genre d'ouvrage que la remise en état comporte.  Cette restauration comprend la remise en parfait état des maçonneries, pavements, enduits, peintures, tapisseries, etc., détériorés au cours de l'exécution de l'entreprise de chauffage, de ventilation et de conditionnement d'air. 

Les matériaux à employer pour ces restaurations sont, dans la limite des possibilités, de mêmes nature et qualité que ceux des parties intactes. 

L'entrepreneur se conforme à ce sujet aux instructions données par l'administration, qui reste seule juge des compléments de restauration à effectuer. 

3. Le scellement des consoles, socles, colliers, supports, attaches diverses, ainsi que la restauration parfaite des encoches et trous de scellement. 

L'entrepreneur a à sa charge tous les frais, quels qu'ils soient, que nécessite l'introduction du matériel dans les locaux où il doit être placé : construction de certaines pièces encombrantes en plusieurs parties à assembler sur place, percement de baies et de trous de passage autres que ceux prévus aux plans et fermeture de ces baies ou trous, etc.. Aucun supplément ne sera admis de ce chef.
