---
type: document-section
document_id: cct-105
section_id: doc105-tech-0223
ordre_document: 246
titre: ARTICLE C40. PAR. 4. PRESCRIPTIONS SPECIFIQUES AUX AUTRES METAUX
aliases:
  - CCT 105 — HVAC FR 2023 — 246 ARTICLE C40. PAR. 4. PRESCRIPTIONS SPECIFIQUES AUX AUTRES METAUX
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/245-article-c40-par-3-prescriptions-specifiques-a-l-acier-non-allie|ARTICLE C40. PAR. 3. PRESCRIPTIONS SPECIFIQUES A L’ACIER NON ALLIE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/247-article-c40-par-5-prescriptions-de-conception-et-d-assemblage|ARTICLE C40. PAR. 5. PRESCRIPTIONS DE CONCEPTION ET D’ASSEMBLAGE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 246_article_c40._par._4._prescriptions_specifiques_aux_autres_metaux.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C40. PAR. 4. PRESCRIPTIONS SPECIFIQUES AUX AUTRES METAUX 

**1. Acier à résistance améliorée à la corrosion atmosphérique** 

Il existe certains aciers alliés (non inoxydables) qui ont une résistance améliorée à la corrosion atmosphérique (par ex. acier Corten). Ils sont définis par la norme NBN EN 10025-5. Ces aciers sont désignés par la lettre W (symbole additionnel selon la norme NBN EN 10027-1). Il s’agit d’aciers auxquels un certain nombre d’éléments d’alliage, tels que le chrome et le cuivre, ont été ajoutés afin d’accroître leur résistance à la corrosion atmosphérique par la formation, sous l’influence des conditions atmosphériques, d’une couche auto-protectrice d’oxydes très dense sur le métal de base. 

Sauf indications contraires au cahier spécial des charges, ces aciers sont **interdits** dans les installations de chauffage central, de ventilation et de conditionnement d'air pour des raisons de fonctionnement, d’entretien et d’hygiène. 

**2. Acier inoxydable** 

L'acier inoxydable présente une résistance élevée à la corrosion à chaud ou à froid dans de nombreux milieux. Cette résistance chimique est due à la présence du chrome qui protège, par passivation, la surface de l’acier (formation d’une très fine couche d’oxyde de chrome Cr2O3). Deux autres éléments chimiques participent également à cette résistance à la corrosion : le nickel et le molybdène. Ce dernier améliore plus particulièrement la résistance à la corrosion en milieu chloruré. 

**2.1. Désignation** 

L'acier inoxydable est classé selon la norme NBN EN 10027-1 (sur base de la composition chimique) ou la norme NBN EN 10027-2 (système numérique), ou encore selon les codes établis par l’American Iron and Steel Institute (AISI). Cette dernière classification est la plus répandue. 

Le tableau C40.4-1 montre l’équivalence (approximative) entre la classification européenne et le système AISI pour les aciers inoxydables les plus utilisés. 

Lorsque plusieurs équivalences sont possibles, les nuances d’acier qui correspondent le mieux sont mentionnées les premières.

|**Famille d’aciers inoxydables**|**Désignation**<br>**NBN EN 10027-2**|**Désignation**<br>**NBN EN 10027-1**|**Désignation**<br>**AISI (US)**|
|---|---|---|---|
|Ferritiques|1.4016<br>1.4510<br>1.4521|X6Cr17<br>X3CrTi17<br>X2CrMoTi18-2|430<br>439<br>444|
|Martensitiques|1.4542<br>1.4057<br>1.4034|X5CrNiCuNb16-4<br>X17CrNi16-2<br>X46Cr13|630<br>431<br>420|
|Austénitiques|1.4301<br>1.4307<br>1.4306<br>1.4401<br>1.4436<br>1.4404<br>1.4432<br>1.4435<br>1.4571<br>1.4438<br>1.4305<br>1.4541|X5CrNi18-10<br>X2CrNi18-9<br>X2CrNi19-11<br>X5CrNiMo17-12-2<br>X3CrNiMo17-13-3<br>X2CrNiMo17-12-2<br>X2CrNiMo17-12-3<br>X2CrNiMo18-14-3<br>X6CrNiMo17-12-2<br>X2CrNiMo18-15-4<br>X8CrNiS18-9<br>X6CrNiTi18-10|304<br>304L<br>304L<br>316<br>316<br>316L<br>316L<br>316L<br>316Ti<br>317L<br>303<br>321|
|Austéno-ferritiques (Duplex)|1.4362<br>1.4462|X2CrNiN23-4<br>X2CrNiMoN22-5-3|323<br>F51 (329LN)|
|Super Austénitique-ferritique|1.4539|X1NiCrMoCu25-20-5|904L|



Tableau C40.4-1 : Correspondance entre la désignation des aciers inoxydables 

**2.2. Conditions d’emploi de l’acier inoxydable en fonction de la classe de corrosivité** 

Sauf indication contraire dans l’article correspondant du chapitre C du présent cahier des chargestype ou dans le cahier spécial des charges, le choix de la nuance d’acier inoxydable doit être effectué conformément au tableau ci-dessous, en fonction des classes de corrosivité et de l’environnement dans lequel se trouve l’élément en acier inoxydable : 

|**Classe de**<br>**corrosivité**|**Climat intérieur**|**Climat intérieur**|**Climat extérieur**|**Climat extérieur**|
|---|---|---|---|---|
||**Zone technique**|**Zone séjour**|**Sans exigence**<br>**esthétique**|**Avec exigence**<br>**esthétique**|
|C1|304 / 304L / 430|304 / 304L / 430|304 / 304L|304 / 304L|
|C2|304 / 304L|304 / 304L|304 / 304L|304 / 304L|
|C3|304 / 304L|304 / 304L|304 / 304L|316 / 316L / 316Ti|
|C4|304 / 304L|316 / 316L / 316Ti|304 / 304L|316 / 316L / 316Ti|
|C5|316 / 316L / 316Ti|316 / 316L / 316Ti|316 / 316L / 316Ti|316 / 316L / 316Ti|
|CX|317L / 904L|317L / 904L|317L / 904L|317L / 904L|



Tableau C40.4-2 : nuances d’acier inoxydable autorisées (classification AISI) 

Avec 

- Zone technique : éléments non apparents (dans les faux-plafonds, faux-planchers, cloisons,… éléments calorifugés) ou situés dans des locaux techniques, caves, ateliers, … 

- • Zone séjour : éléments apparents situés dans des locaux occupés et parachevés comme bureaux, salles, couloirs, sanitaires, cuisines …

- Sans exigence esthétique : appareils sur toiture ou cachés par écrans, non visibles directement 

- Avec exigence esthétique : éléments bien visibles de l’entourage comme grilles en façade 

Notes : 

- Les matériaux autorisés pour une classe de corrosivité donnée sont toujours autorisés pour une classe inférieure (moins agressive) 

- La nuance « L » ou « Ti » doit être utilisée pour les applications soudées ou les matériaux en contact avec des gaz à haute température (par exemple produits de la combustion) 

**2.3. Prescriptions** 

Les prescriptions suivantes pour l'acier inoxydable sont toujours valables, sauf si, dans les prescriptions pour un appareil ou matériel, on a prévu d'autres prescriptions. Elles ne sont pas valables non plus pour les pièces qui sont normalement prévues pour étanchéifier. 

**2.3.1. Résistance à la corrosion** 

La série de normes NBN EN 10088 renseignent les conditions techniques de livraison des tôles et bandes en acier résistant à la corrosion pour usage de construction et donnent des informations quant à la résistance à la corrosion intergranulaire des différentes familles d’acier inoxydables. 

On notera que la plupart des aciers austénitiques, ferritiques et austéno-ferritiques résistent à la corrosion intergranulaire, ce qui n’est pas le cas des aciers martensitiques. 

**2.3.2. Aspect** 

La surface de l’acier inoxydable est lisse, exempte de film d’oxyde non adhérent, de dépôts graisseux et d’inclusions ferreuses. L'état de surface doit être particulièrement soigné car il influence beaucoup la résistance à la corrosion. 

**2.3.3. Traitements de surface supplémentaires** 

Les aciers inoxydables ne peuvent être considérés comme résistants à la corrosion en toutes circonstances.  Par exemple, l’état passif peut être détruit lors de l’exécution des soudures ou ne pas se former au droit de petites surfaces privées d’oxygène comme les joints ou les angles étroits. 

Dans de telles conditions, des traitements de passivation à l’acide peuvent être nécessaires. Ces traitements de surface seront exécutés selon la norme NBN EN 2516. Les pièces ainsi passivées devront être manipulées avec des gants et ne pourront plus entrer en contact avec des outils ou brosses en acier au carbone. 

**3. Aluminium et alliages** 

**3.1. Désignation de l’aluminium et de ses alliages** 

L’aluminium et ses alliages sont classés suivant une désignation numérique basée sur l'élément d'addition principal de l'alliage (NBN EN 573-1) et une désignation alphanumérique fondée sur les symboles chimiques des éléments constitutifs de l’alliage (NBN EN 573-2). 

**3.1.1. Désignation numérique** 

L’aluminium et les alliages sont classés en huit familles (tableau C40.4-3). Le premier des quatre chiffres indique l’alliage principal d'addition de la famille :

|**Famille**|**Elément d’alliage **|
|---|---|
|1XXX (série des 1000)<br>2XXX (série des 2000)<br>3XXX (série des 3000)<br>4XXX (série des 4000)<br>5XXX (série des 5000)<br>6XXX (série des 6000)<br>7XXX (série des 7000)<br>8XXX(série des 8000)|aucun (teneur Al > 99 %)<br>cuivre<br>manganèse<br>silicium<br>magnésium<br>magnésium, silicium<br>zinc<br>autres éléments|



Tableau C40.4-3 : Familles d’alliage d’aluminium 

Dans le groupe 1XXX, les deux derniers chiffres correspondent aux deux chiffres se trouvant à droite de la virgule dans le pourcentage minimum d’aluminium.  Par exemple, l’aluminium EN AW -1050 contient au minimum 99,50% d’aluminium.  Le deuxième chiffre indique des modifications dans les limites d’impureté ou dans les éléments d’addition. 

Dans les groupes 2XXX à 8XXX, le deuxième chiffre indique des modifications de l’alliage et les deux derniers chiffres n’ont pas de signification spéciale.  Ils servent à distinguer les différents alliages du groupe. 

**3.1.2. Désignation alphanumérique européenne** 

Il s'agit d'une désignation utilisant les symboles chimiques habituellement suivie de chiffres indiquant la pureté de l’aluminium ou la teneur nominale de l’élément considéré.  Cette désignation est reprise dans la norme NBN EN 573-2. 

Elle est très peu usitée et ne doit pas être utilisée seule mais doit être mise derrière l'appellation numérique, entre crochets. 

Exemples : EN AW-2024 [Al Cu4 Mg1], EN AW-6060 [Al Mg Si], EN AW-7075 [Al Zn5,5 Mg Cu] (désignation exacte suivant la série de normes NBN EN 573) 

**3.2. Protection de l’aluminium et de ses alliages contre la corrosion** 

Une protection supplémentaire contre la corrosion est toujours nécessaire (excepté pour la classe de corrosivité C1 intérieure), en fonction des conditions environnementales (classes de corrosivité) et du type d’aluminium ou d’alliage d’aluminium. 

Les traitements de protection les plus courants sont l’anodisation et le thermolaquage. 

**3.2.1. L’anodisation** 

L’anodisation ou oxydation anodique sulfurique est un traitement électrolytique de l’aluminium qui permet la formation d’une couche d’oxyde protectrice à sa surface. 

L’anodisation bénéficie d'une marque de qualité par l'intermédiaire du label _**Qualanod**_ ®. 

**3.2.2. Le thermolaquage** 

Il s’agit du laquage de l’aluminium au moyen de peintures liquides ou peintures poudres. 

Avant la peinture, il est nécessaire de prévoir un prétraitement spécifique. 

Le thermolaquage bénéficie d'une marque de qualité par l'intermédiaire du label _**Qualicoat**_ ®.

**3.3. Conditions d’emploi de l’aluminium et ses alliages en fonction de la classe de** 

**corrosivité** 

L'aluminium en tant que tel et non en tant que matériau de revêtement de l’acier ; dans ce cas, ce sont les directives concernant l'acier revêtu d'un métal qui lui sont applicables - peut être employé sous les conditions suivantes. 

Le tableau C40.4-4 précise les alliages d’aluminium autorisés et la protection supplémentaire requise en fonction des classes de corrosivité. 

|**Classe de**<br>**corrosivité**|**Aluminium ou alliage d’aluminium**|**Anodisation**<br>Epaisseur minimale|**Thermolaquage**(1)<br>Epaisseur minimale|
|---|---|---|---|
|C1|Série 2XXX<br>Série 7XXX|10 µm(2)|60 µm(2)|
|C2|Série 1XXX<br>Série 3XXX|15 µm|60 µm|
|C3|Série 5XXX<br>Série 6XXX|15 µm|60 µm|
|C4|Série 5XXX<br>Série 6XXX|20 µm(3)|80 µm(4)|
|C5 / CX|Non autorisé|-|-|



Tableau C40.4-4 : Conditions d’emploi de l’aluminium et ses alliages 

Remarques : 

- (1) les revêtements organiques doivent être effectués à l’aide de laques à base de polyester ou d’acrylique ; pour les applications intérieures, l’époxy-polyester est également admis 

- (2) pour les applications intérieures, l’aluminium non traité est également admis 

- (3) l’anodisation satisfait aux exigences du label Qualanod 

- (4) le thermolaquage satisfait aux exigences du label Qualicoat 

- les matériaux autorisés pour une classe de corrosivité donnée sont toujours autorisés pour une catégorie inférieure (moins agressive) 

**4. Cuivre et alliages** 

Sauf indication contraire dans l’article correspondant du chapitre C du présent cahier des chargestype ou dans le cahier spécial des charges, le cuivre et ses alliages (laiton, bronze, …) ne doivent pas recevoir un traitement anticorrosion. 

L’utilisation du cuivre et ses alliages est cependant interdit lorsqu’il entre en contact (ou risque d’entrer en contact) avec de l’ammoniac et ses dérivés. 

**5. Fonte** 

La fonte est protégée contre la corrosion par un système de peinture suivant les exigences du par. 3 point 3.
