---
type: document-section
document_id: cct-105
section_id: doc105-tech-0230
ordre_document: 253
titre: ARTICLE C41. PAR. 3. CALORIFUGE DES TUYAUTERIES POUR LE TRANSPORT D’EAU FROIDE / GLACEE
aliases:
  - CCT 105 — HVAC FR 2023 — 253 ARTICLE C41. PAR. 3. CALORIFUGE DES TUYAUTERIES POUR LE TRANSPORT D’EAU FROIDE / GLACEE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/252-article-c41-par-2-calorifuge-des-tuyauteries-pour-le-transport-d-eau-chaude-de-vapeur-et-de-flu|ARTICLE C41. PAR. 2. CALORIFUGE DES TUYAUTERIES POUR LE TRANSPORT D’EAU CHAUDE, DE VAPEUR ET DE FLUIDE THERMIQUE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/254-article-c41-par-4-calorifuge-des-conduits-d-air|ARTICLE C41. PAR. 4. CALORIFUGE DES CONDUITS D‘AIR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 253_article_c41._par._3._calorifuge_des_tuyauteries_pour_le_transport_deau_froide_glacee.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C41. PAR. 3. CALORIFUGE DES TUYAUTERIES POUR LE TRANSPORT D’EAU FROIDE / GLACEE 

**1. Domaine d’application** 

Aux endroits où une condensation superficielle peut se produire sur les tuyauteries et entraîner des dommages, celles-ci sont pourvues d'un calorifuge garantissant que la température à la surface externe de l'isolation soit supérieure à la température du point de rosée de l'air ambiant. 

Les tuyauteries suivantes sont calorifugées : 

**1.1. Tuyauteries d’eau glacée** 

Toutes les tuyauteries d'eau glacée, d’eau refroidie, d’eau glycolée ou d’autre fluide thermique à basse température. 

**1.2. Tuyauteries pour eau froide sanitaire** 

Les tuyauteries d'eau froide sanitaire aux endroits où : 

- une condensation superficielle peut se produire et entraîner des dommages ou provoquer des conséquences désagréables 

- il y a risque de gel. 

**1.3. Tuyauteries d’eau de refroidissement** 

Les tuyauteries d'eau de refroidissement (de et vers les tours de refroidissement) aux endroits où il y a risque de gel. 

**2. Matériaux admis** 

Pour le calorifuge des tuyauteries froides, sont admis, pour autant qu’ils respectent les exigences du PAR 1, notamment en matière de résistance et classement au feu en fonction de l’endroit où ils sont mis en œuvre, les matériaux suivants : 

- La mousse synthétique rigide à cellules fermées (par exemple coquilles en polyuréthane PUR ou polyisocyanurate PIR selon NBN EN 14308, mousse phénolique selon NBN EN 14314,…) 

- La mousse de caoutchouc synthétique souple à cellules fermées, ou mousse élastomère flexible FEF (NBN EN 14304) 

- La laine minérale pour autant que la température du fluide véhiculé par la tuyauterie soit d’au moins 13°C. 

**3. Détermination de l'épaisseur du calorifuge** 

**3.1. Tuyauteries d'eau glacée** 

**3.1.1. Epaisseur minimale imposée** 

Les exigences sont fondées sur les mêmes principes et règles que les exigences du C41 PAR 2. relatives aux tuyauteries véhiculant des fluides chauds. 

Cependant, pour les tuyauteries d’eau glacée, 

- la température moyenne dans le calorifuge à prendre en compte pour la détermination de la transmission thermique du calorifuge est **Θm = 20°C** 

- la classe d’isolation thermique exigée est la **classe 1** 

- l’épaisseur minimale du calorifuge est donc déterminée selon le tableau C41.2-2

**3.1.2. Epaisseur d'isolation anti-condensation** 

Dans la majorité des cas, l’épaisseur de calorifuge imposée au 3.1.1. ci-dessus permet d’éviter toute condensation superficielle sur le revêtement de l’isolant. 

Cependant, dans les cas suivants, l’entrepreneur doit établir une note de calcul démontrant que l’épaisseur de calorifuge qu’il installe est suffisante pour éviter tout risque de condensation superficielle : 

- Lorsque la température du fluide véhiculé est inférieure à 7°C 

- Ou lorsque la température et l’humidité ambiante peuvent fréquemment être supérieures à 22°C et 75%HR (cas de locaux rafraîchis sans contrôle de l’humidité ambiante) 

- Ou lorsque le calorifuge d’une tuyauterie de diamètre inférieur à DN25 est recouvert d’une finition brillante (constante de rayonnement de la surface externe de l’isolant en contact avec l’ambiance C inférieure à 2 W/m²K[4] ) 

Le calcul de vérification de l’épaisseur anti-condensation est dans ces cas effectué comme suit : 

Tenant compte de la formule simplifiée reprise au point 3.2 du PAR.2 (c’est-à-dire en négligeant la résistance du tube, la résistance du revêtement de l’isolant et la résistance superficielle intérieure), la température ts régnant à la surface externe du revêtement de l’isolant peut être déterminée par la formule : 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0697-09.png]]


où 

te = température ambiante (°C) 

ti = température du fluide dans la tuyauterie (°C) 

λ = coefficient de conduction thermique du calorifuge (W/mK) 

D2 = diamètre extérieur du calorifuge (m) 

- D1 = diamètre intérieur du calorifuge (m) 

- he = coefficient d’échange thermique superficiel entre la surface externe en contact avec l’ambiance et celle-ci (W/m²K) 

en négligeant l’épaisseur du revêtement du calorifuge, on a 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0697-18.png]]


où 

- Te = température absolue de l’ambiance (K) 

- Ts = température absolue à la surface externe du revêtement (K) 

- C = constante de rayonnement de la surface externe du revêtement (W/m²K[4] ) 

En pratique, on procède par itérations sur les formules ci-dessus de manière à vérifier que ts est bien supérieure à la température du point de rosée de l’ambiance dans laquelle est placé le calorifuge. Les conditions d’ambiance prises en considération dans le calcul sont des conditions susceptibles de se produire fréquemment ; il n’est donc pas tenu compte de conditions exceptionnelles. 

**3.2. Tuyauteries d'eau froide sanitaire** 

Aux endroits où une **condensation** superficielle peut se produire sur les tuyauteries et entraîner des dommages, celles-ci sont pourvues d'un calorifuge dont l'épaisseur est telle que la température à la surface externe de l'isolation soit supérieure à la température du point de rosée de l'air ambiant. 

Par défaut et en l’absence de note justificative contradictoire établie par l’entrepreneur, on respectera les épaisseurs minimales imposées au 3.1.1. ci-dessus (soit une **classe 1** d’isolation thermique)

Aux endroits où il y a risque de **gel** , la tuyauterie est entourée d'un serpentin chauffant et d’un calorifuge dont l’épaisseur est au minimum de 20 mm pour un coefficient de conduction thermique inférieur à 0,040 W/mK. 

**3.3. Tuyauteries d'eau de refroidissement** 

Aux endroits où il y a risque de gel, les tuyauteries d'eau de refroidissement sont calorifugées de la façon indiquée pour les tuyauteries d'eau froide (voir 3.2). 

**4. Placement du calorifuge des tuyauteries** 

Les impositions pour le calorifuge des tuyauteries d’eau chaude mentionnées au PAR 2 s’appliquent, moyennant les compléments et adaptations suivants : 

Pour le calorifuge des tronçons de tuyauteries horizontaux, le joint longitudinal sera toujours placé endessous, de manière à détecter et évacuer plus rapidement toute fuite ou condensation importante sur la tuyauterie. 

Au niveau des supports des tuyauteries, un manchon isolant sera disposé entre la tuyauterie et le collier ou l’étrier de support. Ce manchon est constitué d’une coquille de même diamètre que le calorifuge de la tuyauterie. 

Il est fourni par le fabricant du calorifuge de la tuyauterie, qui garantit la compatibilité entre les matériaux et colles utilisés, compte tenu de l’application. 

En général, la longueur des manchons isolants à résistance renforcée doit être au moins 50 mm supérieure à la longueur de la plaque de répartition (prévue en cas de charges importantes) ou de la largeur du collier / de l’étrier du support de tuyauteries afin de permettre une continuité adéquate de la barrière pare-vapeur avec une bande pare-vapeur auto-adhésive en feuille d’aluminium de 50 mm de large 

Si le collage et les matériaux utilisés sont tels que le joint réalisé soit déjà étanche à la diffusion de vapeur, il est préférable de laisser le joint apparent pour contrôle visuel et il ne faut donc pas placer de bande adhésive. 

A titre d'exemple, les supports de tuyauteries peuvent être réalisés conformément aux figures C41.3 à C41.6 (voir PAR 2), avec une barrière de vapeur exécutée conformément aux figures C41.7 ou C41.8 (voir ci-dessous) 

Sauf spécification particulière au cahier spécial des charges, aux endroits où il y a risque de gel, la tuyauterie est entourée d'un ruban chauffant et calorifugée. Le ruban chauffant est enclenché automatiquement lorsque la mesure de température effectuée à l’aide d’une sonde de contact sur la tuyauterie est inférieure à une valeur réglable (valeur par défaut = 5 °C).

![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0699-01.png]]


Fig. C41.7 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0699-03.png]]



![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0699-04.png]]


**----- Start of picture text -----**<br>
Fig. C41.8<br>**----- End of picture text -----**<br>

**5. Revêtement de l’isolation** 

Les impositions pour le revêtement du calorifuge des tuyauteries d’eau chaude mentionnées au PAR 2 s’appliquent, moyennant les compléments et adaptations suivants : 

**5.1. Résistance à la diffusion de vapeur** 

Le calorifuge doit être entouré d'une **barrière de vapeur** , à moins qu'il ne constitue lui-même une barrière de vapeur suffisante. La résistance à la diffusion de vapeur d'eau de la barrière de vapeur (ou du calorifuge lui-même) µ.d ne peut être inférieure à 65 m. 

Dans le cas où le calorifuge constitue lui-même la barrière de vapeur, le facteur de résistance à la diffusion de vapeur µ du calorifuge est établi selon NBN EN 12086 et d correspond à l’épaisseur minimale de calorifuge placée. 

Tous les joints du revêtement sont rendus parfaitement étanches à l'humidité, aussi bien entre éléments de barrière pare-vapeur qu'entre celle-ci et le tuyau là où le calorifuge se termine, ceci au moyen d'une bande en aluminium autocollante d'une largeur minimale de 50 mm. 

**5.2. Protection mécanique** 

Sauf imposition contraire dans le cahier spécial des charges, le calorifuge en mousse élastomère flexible et paroi extérieure lisse n'est pas pourvu d'un revêtement lorsqu’il est placé à l’intérieur des bâtiments, même en apparent et pour les collecteurs et dans les locaux et espaces techniques. 

Le calorifuge en mousse synthétique rigide est entouré : 

- Soit d’une tôle en aluminium 

- Soit d’un revêtement pare-vapeur renforcé de fibres de verre 

- Soit d’une enveloppe pare-vapeur à base de caoutchouc butyle modifié, revêtue d’une feuille d’aluminium de minimum 0,020 mm d’épaisseur. 

Dans tous les cas, le matériau de protection mécanique doit être compatible avec le pare-vapeur, sans endommager ce dernier. 

**6. Robinetterie et accessoires de tuyauteries** 

**6.1. Domaine d’application** 

Tous les robinets, filtres, clapets anti-retour, pièces d'assemblage, ... sont calorifugés, y compris leurs brides de raccordement. 

Seuls les organes de commande restent découverts. 

Le calorifuge couvrant les organes à contrôler en exploitation et les organes à démonter pour l'entretien, est amovible. 

**6.2. Exigences thermiques** 

La performance du calorifuge des accessoires et équipements hydrauliques est au moins d’un niveau équivalent à celle des tuyauteries adjacentes auxquelles ils sont connectés. 

**6.3. Exécution du calorifuge** 

Le calorifuge est réalisé comme suit : 

- Jusqu'à et y compris DN 40 : ruban autocollant de mousse synthétique souple 

- A partir du diamètre DN 50 (ou un diamètre extérieur de tuyauteries supérieur ou égal à 50mm) : panneaux de mousse synthétique souple 

- Dans tous les cas il est autorisé d’utiliser une coquille en mousse synthétique rigide à cellules fermées ou mousse élastomère flexible

**6.3.1. Ruban autocollant** 

Le ruban autocollant de mousse synthétique souple à structure à cellules fermées et paroi extérieure lisse est enroulé autour de l'élément à isoler. 

Le ruban a une épaisseur de 3 mm au minimum et l'épaisseur totale de l'isolation, après pose, est au moins de : 

   - 9 mm jusque et y compris DN 20 

- 12 mm au-delà de DN 20, jusque et y compris DN 40 

- L'isolation comporte au moins deux couches. Chaque couche est parfaitement continue, c'est-à-dire que les spires sont parfaitement jointives. Les couches successives sont placées à joints alternés. 

Il est également autorisé l’utilisation d’un fourreau de diamètre approprié, avec joints et découpes correctement étanchéifiés. 

**6.3.2. Panneaux** 

Les panneaux sont en mousse synthétique souple à structure à cellules fermées et paroi extérieure lisse. Pour les diamètres à partir de DN100, un cylindre d'aluminium est tout d'abord placé par-dessus les brides, comme support du calorifuge. Les pièces de forme découpées dans les panneaux isolants sont placées autour de l'élément à isoler de manière à constituer une boîte qui l'enveloppe entièrement. Les joints sont soigneusement collés et leurs lèvres pressées l'une contre l'autre pour qu'ils soient parfaitement étanches et pour garantir une continuité de la barrière à la vapeur d’eau. Les épaisseurs minimales des panneaux sont les suivantes : 

- 18 mm jusqu'à et y compris DN 100 

- 24 mm jusqu'à et y compris DN 250 

- 30 mm jusqu'à et y compris DN 500 

**6.3.3. Coquille** 

La coquille en mousse synthétique rigide à cellules fermées ou mousse élastomère flexible est dimensionnée pour s’adapter parfaitement au niveau des jonctions avec les tuyauteries et laisser libre d’accès les organes de commande et de réglage. 

Dans le cas de la mousse synthétique rigide, il doit de plus être prévu un revêtement pare-vapeur parfaitement étanche et tous les percements et joints du revêtement doivent être parfaitement étanchéifiés. 

Dans le cas de la mousse élastomère flexible, les joints doivent être collés sur toute l’épaisseur du calorifuge de manière à garantir une étanchéité parfaite à la vapeur. Les prescriptions de pose énoncées par le fabricant (ex conditions de t° pour la mise en œuvre de la colle) devront être scrupuleusement respectées. 

**7. Code de mesurage** 

Le calorifuge des tuyauteries est mesuré au mètre courant, avec mention du diamètre de la tuyauterie. 

La longueur des tuyauteries est mesurée suivant l'axe jusqu'aux appareils. Dans les coudes et les nœuds, les longueurs sont mesurées jusqu'au point d'intersection des axes des parties droites. 

Aux changements de section, on considère que la plus grande section se prolonge sur toute la longueur du changement de section. 

Le calorifuge de la robinetterie est mesuré à la pièce avec mention du diamètre.
