---
type: document-section
document_id: cct-105
section_id: doc105-tech-0231
ordre_document: 254
titre: ARTICLE C41. PAR. 4. CALORIFUGE DES CONDUITS D‘AIR
aliases:
  - CCT 105 — HVAC FR 2023 — 254 ARTICLE C41. PAR. 4. CALORIFUGE DES CONDUITS D‘AIR
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/253-article-c41-par-3-calorifuge-des-tuyauteries-pour-le-transport-d-eau-froide-glacee|ARTICLE C41. PAR. 3. CALORIFUGE DES TUYAUTERIES POUR LE TRANSPORT D’EAU FROIDE / GLACEE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/255-article-d1-normes|ARTICLE D1. NORMES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 254_article_c41._par._4._calorifuge_des_conduits_dair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C41. PAR. 4. CALORIFUGE DES CONDUITS D‘AIR 

**1. Domaine d’application** 

Sauf impositions complémentaires ou contradictoires au cahier spécial des charges, au minimum les conduits d’air suivants sont calorifugés : 

- Les conduits de prise d’air neuf, y compris les plénums de prise d’air neuf 

- Les conduits d’air fourni, exceptés : 

   - les conduits de pulsion d'air de ventilation (température de pulsion inférieure ou égale à 25°C) dans leur passage en apparent au travers de locaux chauffés; 

   - les conduits de pulsion d'air de chauffage ou de ventilation en ce qui concerne leurs tronçons en apparent dans les locaux où sont situées leurs unités terminales. 

- Les conduits d’air repris raccordés à un récupérateur de chaleur, s’ils traversent des locaux non traités ou s’ils sont placés dans une trémie en contact avec l'extérieur. 

- Les conduits d’air repris et recyclé dans le cas d’installations de climatisation incluant un refroidissement. 

- Les conduits d’air rejeté, à la sortie de groupes de ventilation équipés de récupérateurs de chaleur, y compris les plénums de rejet d’air vicié correspondants. 

**2. Matériaux admis** 

Pour l'isolation des conduits d'air, les matériaux suivants sont admis, pour autant qu’ils respectent les exigences du PAR 1, notamment en matière de résistance et classement au feu en fonction de l’endroit où ils sont mis en œuvre : 

- les matelas souples ou à lamelles, avec fibres perpendiculaires au conduit (permettant de garantir l’épaisseur d’isolation dans les angles), de laine de roche ayant une masse volumique minimale de 35 kg/m³ , ou de laine de verre ayant une masse volumique minimale de 25 kg/m³. Ces matelas souples ne sont autorisés dans les locaux techniques ainsi qu’en apparent dans les zones de passage (par ex couloirs, zones techniques), que s’ils sont protégés par un revêtement résistant constitué d’une tôle d’aluminium d’épaisseur minimale 1mm (voir également 5.1). 

- les panneaux semi-rigides de laine de roche ayant une masse volumique minimale de 50 kg/m³, ou de laine de verre ayant une masse volumique minimale de 35 kg/m³ 

- les panneaux de mousse élastomère flexible à paroi extérieure lisse 

- les panneaux de mousse synthétique rigide à cellules fermées. 

**3. Détermination de l'épaisseur du calorifuge** 

La résistance thermique minimale admise Rmin du calorifuge d’un conduit d’air dépend de : 

- la température de l'air dans le conduit 

- l’environnement dans lequel se trouve le conduit 

- le type air transporté (terminologie selon la norme NBN EN 13779) 

   - la présence éventuelle de récupérateurs d’énergie ou de recyclage 

Pour les conduits d'air neuf ou d'air rejeté vers l'extérieur, la résistance thermique minimale du calorifuge est de **0,5 m²K/W** . 

Pour les conduits d'air fourni, d'air repris, d'air recyclé, la résistance thermique minimale du calorifuge est de **0,65 m²K/W** . 

Pour ces mêmes conduits soumis aux influences extérieures, la résistance thermique minimale est de **1,5 m²K/W** . 

La valeur de l’épaisseur minimale de calorifuge selon le cas et en fonction de la transmission thermique du matériau peut être déterminée selon le tableau ci-dessous.

||**Épaisseur du calorifuge**|**Épaisseur du calorifuge**|**Épaisseur du calorifuge**|**Épaisseur du calorifuge**||
|---|---|---|---|---|---|
|Exigence<br>Rmin<br> (m²K/W)|||emin<br>(mm)|||
||λ≤0,025<br>W/mK|λ≤0,030<br>W/mK|λ≤0,035<br>W/mK|λ≤0,040<br>W/mK|λ≤0,045<br>W/mK|
|0,50|13|15|18|20|23|
|0,65|17|20|23|26|30|
|1,50|38|45|53|60|68|



Tableau C41.4-1 Epaisseur minimale du calorifuge des conduits d’air 

**4. Placement de l'isolation** 

Sauf imposition contraire dans le cahier spécial des charges, l'isolation thermique est toujours placée à l'extérieur des conduits d'air. 

Tous les organes de réglage et de contrôle doivent rester accessibles et les regards de visite doivent pouvoir s'ouvrir sans détérioration de l'isolation. Ces regards de visite sont pourvus d'un calorifuge indépendant et amovible. 

Avant de réaliser les travaux d’isolation, toutes les surfaces à isoler doivent être nettoyées pour retirer poussière, saleté et tout reste de matériaux de construction. 

La fixation du matériau d'isolation sur les conduits d'air s'effectue comme suit : 

- Le calorifuge en mousse élastomère flexible est fixé sur les conduits d'air par collage. 

- Le calorifuge en laine minérale ou mousse synthétique rigide est fixé sur les conduits d'air : `o` soit par collage sur toutes les faces du conduit 

   - soit par tiges munies de rondelles de fixation, serties, soudées ou collées sur le conduit, la distance entre deux tiges ne dépassant pas 0,5 m. La fixation résiste à une traction de 12,5 N. Les extrémités des tiges doivent être coupées proprement de manière à limiter la taille des pointes dépassant, ou protégées à l’aide d’une coiffe ou capuchon adapté limitant le risque de blessures. 

Les matelas sont ensuite maintenus par des bandes en métal ou en matière synthétique tous les 0,5 m. 

- Lorsqu'il est fait usage de panneaux de laine minérale, les angles sont de plus renforcés d'équerres. 

Le calorifuge n'est pas interrompu au droit des suspensions des conduits. Le revêtement des joints longitudinaux et transversaux est tel que l'efficacité du calorifuge ne soit pas réduite. 

En cas de risque de condensation sur une bride, celle-ci doit également être calorifugée.

**5. Revêtement de l'isolation** 

**5.1. Conduits d'air calorifugés au moyen de laine minérale ou de mousse synthétique rigide à cellules fermées** 

**5.1.1. Exigences générales** 

Le calorifuge des conduits d'air est entouré d'un revêtement comprenant entre-autres une feuille d'aluminium (simple ou double) d'une épaisseur minimale de 0,018 mm (épaisseur totale dans le cas d'une feuille double) et un treillis de renforcement en fibres, l'ensemble présentant une résistance à la traction d'au moins 4 kN/m (selon ISO 1924/1) et une limite d'éclatement d'au moins 200 kPa (selon NBN EN ISO 2758). 

Ce revêtement est appliqué en usine sur l'isolant. 

Les joints sont parachevés au moyen d'une bande en aluminium autocollante d'une largeur minimale de 50 mm. Dans le cas de conduits de pulsion, il est cependant recommandé de pratiquer de petites perforations permettant d’évacuer la surpression due aux petites inétanchéités du conduit d’air. 

**5.1.2. Conduits d’air froid** 

Complémentairement aux exigences de 5.1.1., la résistance à la diffusion de vapeur d'eau du revêtement µ.d des conduits d'air neuf, froid ou refroidi ne peut être inférieure à 65 m. 

Tous les joints sont rendus parfaitement étanches à l'humidité au moyen d'une bande en aluminium autocollante d'une largeur minimale de 50 mm. Dans le cas de conduits de pulsion, il est également recommandé de pratiquer de petites perforations permettant d’évacuer la surpression due aux petites inétanchéités du conduit d’air. 

**5.1.3. Conduits dans les locaux techniques et zones de passage** 

Complémentairement aux exigences de 5.1.1. et 5.1.2., dans les locaux techniques ainsi qu’en apparent dans les zones de passage (par ex couloirs, zones techniques), le revêtement du calorifuge doit présenter une résistance mécanique renforcée. 

En ces endroits, on utilisera : 

- soit des matelas de laine minérale revêtus d’une tôle d’aluminium d’épaisseur minimale 1mm 

- soit des panneaux de laine semi-rigides ou de mousse rigide (voir point 2.) à plus haute densité permettant au revêtement de résister à la perforation. 

**5.2. Conduits d'air calorifugés au moyen de mousse élastomère flexible** 

**5.2.1. Exigences générales** 

Sauf imposition contraire dans le cahier spécial des charges, le calorifuge n'est pas pourvu d'un revêtement lorsqu’il est placé à l’intérieur des bâtiments. 

**5.2.2. Conduits d’air froid** 

Le calorifuge des conduits d'air neuf, froid ou refroidi constitue lui-même la barrière de vapeur. La résistance à la diffusion de vapeur d'eau du calorifuge lui-même µ.d ne peut être inférieure à 65 m ; le facteur de résistance à la diffusion de vapeur µ du calorifuge est établi selon NBN EN 12086 et d correspond à l’épaisseur minimale de calorifuge placée. 

Tous les joints du calorifuge sont rendus parfaitement étanches à la vapeur d'eau. 

**5.3. Conduits d'air soumis aux influences extérieures** 

Le calorifuge des conduits d’air se trouvant à l’extérieur des bâtiments est parachevé au moyen d'un revêtement: 

- étanche à l'eau et résistant aux intempéries, au vent et au gel 

- résistant aux rayons ultraviolets 

- résistant aux attaques des animaux (rongeurs, volatiles,…)

Le calorifuge en laine minérale ou en mousse synthétique rigide est parachevé à l’aide d’une tôle d’aluminium d’une épaisseur d’au moins 1 mm. 

Le calorifuge en mousse élastomère flexible est parachevé à l’aide : 

- soit d’une tôle d’aluminium d’une épaisseur d’au moins 1 mm 

- soit d’une finition multicouche constituée de PVC et d’aluminium, résistante à la perforation et appliquée en usine sur la surface des panneaux 

Les joints sont recouverts à l’aide d’une bande autocollante adaptée, ou fermés par un joint adapté. 

**6. Code de mesurage** 

Le calorifuge des conduits d'air est mesuré au mètre carré de **conduit à calorifuger** . 

Pour les conduits circulaires, le calorifuge peut également être mesuré au mètre courant avec mention du diamètre du conduit. Dans ce cas : 

- la longueur des conduits d'air est mesurée suivant l'axe jusqu'aux appareils 

- dans les coudes et les nœuds, les longueurs sont mesurées jusqu'au point d'intersection des axes des parties droites 

- aux changements de section des conduits d'air, on considère que la plus grande section se prolonge sur toute la longueur du changement de section.
