---
type: document-section
document_id: cct-105
section_id: doc105-tech-0247
ordre_document: 269
titre: ARTICLE D4. PAR. 3. DISPOSITIONS ACOUSTIQUES PARTICULIERES
aliases:
  - CCT 105 — HVAC FR 2023 — 269 ARTICLE D4. PAR. 3. DISPOSITIONS ACOUSTIQUES PARTICULIERES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/268-article-d4-par-2-prescriptions-pour-silencieux|ARTICLE D4. PAR. 2. PRESCRIPTIONS POUR SILENCIEUX]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/270-article-d4-par-4-traversees-de-parois|ARTICLE D4. PAR. 4. TRAVERSEES DE PAROIS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 269_article_d4._par._3._dispositions_acoustiques_particulieres.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D4. PAR. 3. DISPOSITIONS ACOUSTIQUES PARTICULIERES 

**1. Flexibles acoustiques** 

Les flexibles acoustiques respectent les exigences constructives de l’article C14 par. 3. Ils sont constitués de laine minérale, pourvue d’un voile de verre, insérée entre un revêtement flexible interne perforé et un revêtement flexible externe non perforé en aluminium renforcé. 

Les extrémités des flexibles sont en tubes lisses qui permettent le raccordement sur les conduits et autres appareils comme les boîtes de distribution d’air et bouches d’air. Les flexibles sont livrés en longueurs déterminées préalablement. 

Les flexibles amortissent le bruit provenant des tronçons de conduit (clapets coupe-feu, clapets de réglage, etc.) en amont de ces flexibles. 

Ils sont toutefois également utilisés pour éviter de provoquer un court-circuit de l’isolement acoustique imposé entre deux locaux via le réseau de conduit d’air entre les deux locaux. 

Les valeurs d’atténuation minimales suivantes sont à atteindre par mètre courant de flexible : 

|Fréquence (Hz)|125 Hz|250 Hz|500 Hz|1000 Hz|2000 Hz|4000 Hz|
|---|---|---|---|---|---|---|
|Amortissement<br>minimal par m|1,5 dB|3 dB|6 dB|7 dB|7 dB|6 dB|



Ces valeurs d’amortissement ne peuvent pas être court-circuitées par l’isolement acoustique de la paroi du conduit. 

**2. Grilles (extérieures) antibruit** 

En tant qu'alternative ou de complément aux silencieux, des grilles antibruit peuvent être prévues. 

Les applications majeures étant : 

- grilles sur la prise d’air frais des groupes de ventilation 

- grilles sur le rejet vers l’extérieur de l’air d’extraction 

- grilles sur ventilateurs des tours de refroidissement 

Les grilles (extérieures) antibruit devront être constituées comme suit : 

- un cadre extérieur pour le raccordement sur le bâtiment et pour la fixation des lamelles de grille antibruit. Ce cadre comporte tous les accessoires pour le raccordement étanche à l'air et à l'eau sur la construction. 

- lamelles de grille horizontales, le profilage des lamelles garantit une grille étanche à la pluie (battante) et un rejet de l’eau vers l’extérieur.  Un matériau absorbant le bruit (laine minérale, mousse à structure cellulaire ouverte) est intégré au dos des lamelles, le cas échéant parachevé par une plaque perforée. 

Ces grilles doivent également satisfaire aux exigences stipulées à l'art. C15 du présent cahier des charges type. 

**3. Caissons acoustiques** 

Si lors du fonctionnement simultané de toutes les machines, le niveau de pression acoustique maximal ne peut pas être respecté dans les locaux, locaux techniques, plénums, trémies ou à l’extérieur, des caissons acoustiques doivent être prévus autour des machines. Cela est principalement le cas pour des ventilateurs, brûleurs, groupes de froid, etc. 

Le caisson doit répondre au moins aux exigences suivantes : 

- l’isolation acoustique prédéfini est atteint, même lorsque tous les accessoires, les trappes d’inspection, les raccordements et autres ont été montés

- le caisson doit permettre d'utiliser la machine à pleine puissance 

- le caisson ne constitue en aucun cas un accouplement mécanique entre la machine et le gros-œuvre.  L’isolation anti-vibratoire de la machine n'est pas court-circuitée 

- les accessoires nécessaires afin de faciliter la commande, l’inspection et l’entretien des machines sont à prévoir. 

**4. Ecrans antibruit** 

Si la limitation du niveau de pression acoustique vers l’extérieur nécessite l’installation d’un écran antibruit autour des machines, leur fourniture et leur pose font partie intégrante du marché HVAC.  Les aspects génie civil de l’écran antibruit sont élaborés en concertation avec les architectes. 

Un écran antibruit se compose d’au moins les éléments suivants : 

- une structure portante en acier traité contre la corrosion pour la fixation de l’écran antibruit 

- l’écran antibruit proprement dit constitué de panneaux acoustiques avec une face absorbante acoustique orientée vers la source sonore 

- tous les accessoires (portes, trappes d’inspection) nécessaires à l’accessibilité des appareils isolés 

L’isolement acoustique de l’écran antibruit proprement dit doit, à toutes les fréquences, être au moins 10 dB supérieur à la valeur d’atténuation par l’effet d’écran. 

La composition exacte et la construction de l’écran antibruit et la note de calcul de l’émission de bruit vers l’environnement doivent être soumises à approbation. 

Lors du projet et du placement de ces écrans antibruit il faut tenir compte du bon fonctionnement de la machine concernée (par exemple aspiration/évacuation d’air).
