---
type: document-section
document_id: cct-105
section_id: doc105-tech-0251
ordre_document: 273
titre: ARTICLE D5. PAR. 2. ISOLATEURS DE VIBRATIONS
aliases:
  - CCT 105 — HVAC FR 2023 — 273 ARTICLE D5. PAR. 2. ISOLATEURS DE VIBRATIONS
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/272-article-d5-par-1-notions-relatives-l-isolation-anti-vibrations|ARTICLE D5. PAR. 1. NOTIONS RELATIVES L’ISOLATION ANTI VIBRATIONS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/274-article-d5-par-3-raccordements-et-connexions|ARTICLE D5. PAR. 3. RACCORDEMENTS ET CONNEXIONS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 273_article_d5._par._2._isolateurs_de_vibrations.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D5. PAR. 2. ISOLATEURS DE VIBRATIONS 

**1. Ressorts en acier pour l’installation de machines (type 1)** 

Les ressorts seront réalisés en acier pour ressort de qualité supérieure, dont les caractéristiques sont les suivantes : 

- résistance à la traction = 1300 N/mm² 

- limite d’élasticité = 860 N/mm² 

- contrainte de cisaillement maximale admissible  = 300 N/mm² 

- dureté Brinell : minimum 360 

Le pas du ressort est inférieur ou tout au plus égal à 1/3 du diamètre moyen d'enroulement du ressort. La hauteur du ressort en charge ne peut pas excéder 1,25 fois le diamètre interne d'enroulement. 

Le ressort doit pouvoir supporter une surcharge de 50% sans que ses spires ne se touchent. 

Dans tous les cas, un plot en élastomère, polymère ou caoutchouc de minimum 6 mm d’épaisseur est placé sous les ressorts en tant qu’isolation contre les vibrations à fréquences élevées. Le boîtier du ressort permet un réglage du montage à l’horizontale. Tout contact direct entre le ressort en acier et la dalle de sol est interdit. 

L’ensemble formé par les ressorts et leur boîtier doit être protégé contre la corrosion au moyen de galvanisation à chaud conformément à l’art. C40. 

En cas d’installation à l’extérieur, l’ensemble doit être réalisé en acier inoxydable. 

**2. Ressorts en acier à déplacement limité pour l’installation de machines (type 2)** 

Si le démarrage de la machine isolée provoque des déplacements inadmissibles sous l’effet de la résonance des ressorts, il convient soit d'utiliser des ressorts avec limitation intégrée du déplacement maximal , soit de prévoir des amortisseurs à placer en parallèle avec les ressorts. 

Cette précaution doit en tout cas être prise si une sollicitation variable des ressorts est attendue; de même lors d'une installation à l’extérieur du bâtiment, soumise à l’action du vent. 

Les ressorts et l’isolation anti-vibrations répondent aux prescriptions décrites sous le point 1 cidessus. 

Le système de limitation du déplacement doit être conçu pour qu’en fonctionnement normal, il n’existe aucun contact direct entre la structure portante de la machine et les appuis du boîtier, sauf par le biais du ressort. 

**3. Supports anti-vibratoires à amortissement interne (type 3)** 

Ces isolateurs sont fabriqués en caoutchouc, élastomère à base de PUR ou en matériaux à base de liège.  Les matériaux utilisés garantissent un bon fonctionnement pendant au moins 10 ans et résistent aux effets du vieillissement, à la vermine, aux moisissures ou bactéries, aux huiles et aux graisses et n’attaquent pas les autres éléments de construction. 

Ils sont également imputrescibles, résistent à la rouille, sont ininflammables, hydrophobes à demeure et résistent aux effets de l’environnement dans lequel ils sont utilisés. 

Les matériaux amortisseurs de vibration se caractérisent par un facteur d’amortissement D d’au moins 10% (D=0,10), mesuré d’après DIN 53513. 

Les isolateurs sont munis à leur niveau inférieur et supérieur d'un système de fixation qui permet une fixation par boulonnage et/ou vissage, d'une part à l'élément de support et d'autre part à la machine ou au bâti sous la machine. 

L’usage de supports à amortissement interne est autorisé uniquement en cas de fréquences propres supérieures à 10 Hz.

**4. Plots anti-vibratoires (type 4)** 

La hauteur de ces plots est limitée (entre 10 et 20 mm). 

Ils ont pour but d’éviter un contact direct entre la machine et la construction portante et en outre de réaliser une isolation anti-vibratoire et acoustique aux fréquences supérieures. Ces plots sont fabriqués en caoutchouc ou élastomère à base de PUR. 

Le matériau doit répondre aux exigences reprises dans le point 3. (type 3) ci-dessus. 

Le facteur d’amortissement sera de 10% au moins (D = 0,10).  L’épaisseur, la longueur et la largeur des plots sont déterminées en fonction de l’affaissement statique ou de la fréquence propre requise. 

**5. Placement d’isolateurs de vibrations** 

Tous les isolateurs sous une machine doivent avoir un affaissement identique (donc également une fréquence propre identique).  Un écart de 5% est autorisé. 

Le nombre et l’implantation des isolateurs doivent être choisis de sorte à obtenir la même sollicitation sur chaque isolateur. 

Tous les isolateurs sous une machine doivent être identiques. 

Lorsqu’il y a le risque pendant le transport d’un appareil que les isolateurs soient exposés à des forces pour lesquelles il ne sont pas prévus, ils doivent être verrouillés par des cales de transport.
