---
type: document-section
document_id: cct-105
section_id: doc105-tech-0266
ordre_document: 288
titre: ARTICLE E2. PAR. 1. CONTROLE DU MODE CHAUFFAGE D’UN BATIMENT
aliases:
  - CCT 105 — HVAC FR 2023 — 288 ARTICLE E2. PAR. 1. CONTROLE DU MODE CHAUFFAGE D’UN BATIMENT
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/287-article-e2-par-0-references-normatives|ARTICLE E2. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/289-article-e2-par-2-controle-du-mode-refroidissement-climatisation-d-un-batiment|ARTICLE E2. PAR. 2. CONTROLE DU MODE REFROIDISSEMENT / CLIMATISATION D’UN BATIMENT]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 288_article_e2._par._1._controle_du_mode_chauffage_dun_batiment.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E2. PAR. 1. CONTROLE DU MODE CHAUFFAGE D’UN BATIMENT 

**1. Généralités** 

Les essais préalables à la réception définitive ont lieu à une époque déterminée de la période s'étendant de la première réception provisoire à la réception définitive des installations de chauffage. 

Les essais ont lieu à une date fixée par le pouvoir adjudicateur, en accord avec l'entrepreneur et pour autant que ce dernier en ait fait la demande par écrit. 

Ils ont pour but de vérifier si l’installation de chauffage permet de garantir les conditions d’ambiance à l’intérieur d’un bâtiment. Ils peuvent être complétés par des essais ponctuels dans certains locaux en vue de vérifier si les exigences de confort local (température opérative, humidité relative, vitesse résiduelle d’air,…) sont bien respectées ; voir à ce sujet l’art E5. 

Lors des essais, toutes les fenêtres et portes sont fermées, les locaux sont normalement secs, meublés et occupés suivant leur destination. 

Tous les locaux sont accessibles à l’entrepreneur et à son personnel, depuis le commencement de la mise en régime normal de l’installation de chauffage jusqu'à la fin des constatations. 

Les locaux des bâtiments contigus sont supposés être dans l'état adopté comme base lors de l'établissement des calculs. Cette situation est définie au cahier spécial des charges ou aux plans. S'il s'est produit entretemps un changement dans cette situation, il en est tenu compte pour les résultats à obtenir lors des essais. 

Les essais peuvent être postposés par le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] lorsque les prévisions météorologiques indiquent que: 

- la vitesse moyenne horaire du vent sur la durée prévue de l’essai est supérieure à 10 m/s (5 m/s dans le cas de ventilation naturelle) ; 

- et/ou la température extérieure moyenne journalière est supérieure à +5° C sur toute la durée prévue de l’essai ; 

- et/ou ou la température extérieure moyenne journalière est inférieure à la température fixée pour l’établissement des calculs sur une partie de la période d’essai. 

**2. Préparation des essais** 

L’installation doit avoir fonctionné durant au minimum sept jours consécutifs en mode automatique, suivant les conditions de fonctionnement définies par le cahier spécial des charges, et de manière à maintenir les températures garanties durant les heures d’occupation effective prévues. 

Les dispositifs de ventilation mécanique fonctionnent en mode automatique selon les programmes prévus durant toute la période d’essais. 

Les dispositifs de ventilation naturelle sont réglés sur leur position nominale. 

**3. Déroulement des essais** 

L’entrepreneur fournit la main-d’œuvre et les équipements nécessaires pour les essais. 

Les essais sont effectués de la façon suivante :

**3.1. Installation de chauffage avec régulation autonome (sans ARCP)** 

La température extérieure est relevée au moyen d’une sonde de température, placée autant que possible du côté Nord et sous abri. 

Si une sonde extérieure pour déterminer la température de départ de l’eau de chauffage est déjà présente, elle peut être utilisée conformément aux dispositions du point 3.2. 

Les températures intérieures des locaux sont mesurées dans la zone d’occupation telle que définie à l’art. B1. PAR.1., à l’aide de sondes enregistreuses qui sont placées en des endroits désignés par le pouvoir adjudicateur. 

Chaque sonde devra au préalable avoir été vérifiée et étalonnée si nécessaire. Les informations relatives à ces contrôles et étalonnages seront repris dans le rapport d’essai. 

Les essais ont une durée minimale de sept jours consécutifs. 

La durée du réchauffage est comptée à partir du moment où le générateur est mis en service normal (c.à.d., par exemple, dans le cas d'une chaudière, le moment où le brûleur est activé après la période nocturne de ralenti, et, dans le cas d'un échangeur de chaleur, le moment où la vanne d'arrivée du circuit primaire est ouverte). Cette durée de réchauffage doit être au plus égale à celle imposée par le cahier spécial des charges. 

Les températures intérieures sont relevées dès la fin de la durée de réchauffage, et pendant toute la période d'occupation effective des locaux. 

Les compteurs d’énergie éventuellement présents sont relevés au minimum au début et à la fin de la période d’essai. 

**3.2. Installation de chauffage avec régulation par ARCP et centrale de conduite** 

Dans ce cas, il est préconisé de remplacer les mesures in situ par un enregistrement des données fournies par les sondes reliées au système de régulation automatique. 

Chaque sonde devra au préalable avoir été vérifiée et étalonnée si nécessaire. Les informations relatives à ces contrôles et étalonnages seront repris dans le rapport d’essai. 

Avant le début des essais, l’entrepreneur fournit un protocole d’essai, détaillé dans un rapport, reprenant notamment : 

- La liste des points de mesure et de commande qui seront enregistrés : relevés de température, humidité, commande des brûleurs des chaudières, température départ et retour eau chaude, compteurs d’énergie, fonctionnement des installations de ventilation,… 

- La localisation des sondes correspondantes à l’extérieur et dans le bâtiment 

- Le pas de temps qui sera utilisé entre 2 enregistrements (par défaut 5 min) 

- La durée de l’essai (par défaut 7 jours) 

Au jour et à l’heure convenus, le système commence l’enregistrement des données pour la durée convenue. L’ARCP doit disposer d'une mémoire suffisante pour enregistrer ces données. 

Durant la période de mesure, le pouvoir adjudicateur peut effectuer autant de contrôles sur site qu’il le désire, de manière à s’assurer du bon fonctionnement de tous les systèmes en mode entièrement automatique. En cas de doute sur les résultats dans certains locaux, une procédure similaire à celle décrite au 3.1. ci-dessus peut également être menée en parallèle par le pouvoir adjudicateur de manière à vérifier à posteriori les données fournies par l’entrepreneur. L’entrepreneur ne peut pas réclamer de compensation à cet égard.

A l’issue de la période d’essais, l’entrepreneur établit un rapport détaillé (avec tableaux des relevés et présentation sous forme de graphiques) qu’il fournit au pouvoir adjudicateur, accompagné des relevés sources en un format exploitable (par exemple à l’aide d’un tableur de type Excel). Le rapport reprend également, pour chaque zone, la liste des horaires et des points de consigne programmés. Toute dérogation aux programmes normaux introduite durant la période d’essais devra être signalée clairement. 

**4. Résultats des essais** 

Les essais sont acceptés si les installations répondent aux exigences de performances du cahier spécial des charges en matière d’ambiance intérieure dans les locaux concernés, tenant compte des conditions météorologiques durant la période d’essais. 

Lors de l’évaluation des résultats des essais, il sera éventuellement tenu compte d’un facteur correctif en fonction de l’écart par rapport aux conditions météorologiques normales de référence et des conditions réelles d’utilisation des locaux pendant les essais (taux d’occupation, charges internes, utilisation des protections solaires ou autres dispositifs ayant un impact sur le climat intérieur). Tout écart par rapport à la situation normale devra être motivé et soumis à l’approbation du pouvoir adjudicateur.
