---
type: document-section
document_id: cct-105
section_id: doc105-tech-0279
ordre_document: 301
titre: ARTICLE E5. PAR. 3. Mesure de l’humidité relative de l’air
aliases:
  - CCT 105 — HVAC FR 2023 — 301 ARTICLE E5. PAR. 3. Mesure de l’humidité relative de l’air
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/300-article-e5-par-2-mesure-de-la-temperature-seche-de-l-air|ARTICLE E5. PAR. 2. Mesure de la température sèche de l’air]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/302-article-e5-par-4-mesure-des-debits-dans-les-conduits-d-air|ARTICLE E5. PAR. 4. Mesure des débits dans les conduits d’air]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 301_article_e5._par._3._mesure_de_lhumidité_relative_de_lair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E5. PAR. 3. MESURE DE L’HUMIDITÉ RELATIVE DE L’AIR 

La mesure de l’humidité relative de l’air est effectuée au moyen : 

- D’un psychromètre 

- D’un hygromètre à variation de capacitance électrique (hygromètre à capacité) 

de précision conforme aux normes NBN EN 12599 :2012 (tableau D.6 page 56) et NBN EN ISO 7726 :2001 ; l’étalonnage de l’appareil étant effectué au minimum tous les 2 ans par un laboratoire, lui-même accrédité, pour les mesures de l’humidité relative de l’air, par l’Organisme Belge d’Etalonnage (OBE) ou son équivalent dans une autre pays européen. 

La mesure est le cas échéant effectuée en plusieurs endroits, comme indiqué ci-avant pour la mesure de la température.
