---
type: document-section
document_id: cct-105
section_id: doc105-tech-0280
ordre_document: 302
titre: ARTICLE E5. PAR. 4. Mesure des débits dans les conduits d’air
aliases:
  - CCT 105 — HVAC FR 2023 — 302 ARTICLE E5. PAR. 4. Mesure des débits dans les conduits d’air
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/301-article-e5-par-3-mesure-de-l-humidite-relative-de-l-air|ARTICLE E5. PAR. 3. Mesure de l’humidité relative de l’air]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/303-article-e5-par-5-mesure-de-l-etancheite-de-reseaux-de-conduits-d-air|ARTICLE E5. PAR. 5. Mesure de l’étanchéité de reseaux de conduits d’air]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 302_article_e5._par._4._mesure_des_débits_dans_les_conduits_dair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E5. PAR. 4. MESURE DES DÉBITS DANS LES CONDUITS D’AIR 

**1. Généralités** 

Les mesures des débits dans les conduits d’air sont exécutées par l'entrepreneur alors que les conduits sont toujours accessibles. 

Les essais de vérification sont effectués par le pouvoir adjudicateur après les essais de l'entrepreneur et en vue de la seconde réception provisoire des travaux. 

L’entrepreneur aménage à ses frais les orifices de mesure nécessaires aux endroits adéquats et les rend étanches à l’air à l’aide de bouchons amovibles et réutilisables. 

La mesure du débit d’air dans les conduits aérauliques est basée sur la norme NBN EN 12599, et est réalisée par exploration des vitesses, à l’aide d’appareils de mesure présentant la précision requise selon la norme précitée. 

Cette méthode est applicable quel que soit le type d’instrument de mesure de débit d’air utilisé (anémomètre à ailettes ou à fil chaud, tube de Pitot,…). 

La section de mesure doit être choisie de préférence dans une portion rectiligne, de forme et de section constante.  La section de mesure doit se trouver aux 2/3 à partir de l'amont de cette portion rectiligne.  Idéalement, la longueur de la portion rectiligne est au moins égale à 9 fois le diamètre hydraulique du conduit concerné, auquel cas la distance entre la section de mesure et la première perturbation en amont est d'au moins 6 fois le diamètre hydraulique. 

Le diamètre hydraulique Dh est égal à : 

- Dh = le diamètre (D) du conduit s’il est circulaire. 

- Dh = 4 x (section du conduit) / (périmètre du conduit) s’il est de forme différente. 

Lorsque le fluide dont la vitesse est mesurée est de l'air à une température comprise entre 0°C et 150°C, sa masse volumique peut être déterminée par psychrométrie. 

**Pour qu'ils puissent être considérés comme satisfaisants, les débits ainsi mesurés** (corrigés et ramenés aux conditions de référence de masse volumique, de température et de pression le cas échéant) **doivent se situer entre 90 % et 110 % du débit demandé.** 

Pour une mesure dans un conduit terminal (dernier tronçon de conduit d’un réseau de ventilation avant ~~des u~~ ne unit ~~és~~ terminal ~~es de traitement d~~ ’ ~~air~~ , par ex une bouche de ventilation), la valeur calculée résultant de la mesure peut cependant se situer entre 85 % et 115 % du débit demandé. 

**2. Nombre de points de mesure** 

Les mesures de vitesse d’air en plusieurs points de la section d’un conduit d’air sont utilisées pour calculer la « vitesse moyenne débitante ». 

La précision de la mesure de la vitesse, et donc du débit, est limitée par la forme du profil des vitesses. En effet, le régime ne peut être considéré comme établi qu’à partir d’une longueur minimale de stabilisation (longueur de conduit droit en aval d’une singularité). 

Cette longueur de stabilisation est au moins égale à 2,5 fois le diamètre hydraulique pour une vitesse d’air inférieure à 13 m/s.  Au-delà de cette vitesse il faut ajouter à cette longueur 0,2 fois le diamètre hydraulique à chaque augmentation de 1 m/s de la vitesse. 

Le profil des vitesses dans le conduit d’air est mesuré à l’aide d’un anémomètre de faibles dimensions : tube de Pitot, anémomètre à fil chaud, anémomètre à petite hélice.

Plus les mesures sont proches d’une perturbation, moins le profil de vitesse est uniforme.  Cette perturbation, ou singularité, peut être un composant du système (ventilateur, batterie,…), un changement de direction du conduit d’air, un embranchement ou un changement de section. 

Si l’on souhaite une mesure précise, il faut donc soit s‘éloigner le plus possible des perturbations du circuit, soit multiplier le nombre de points de mesure dans la section. 

Le tableau E5.4-1 indique le nombre minimal de points de mesure pour effectuer des mesures correctes en fonction de la distance du plan de mesure par rapport à la première perturbation située en amont. Les valeurs indiquées tiennent compte d’une incertitude de +-5% apportée par l’instrument de mesure. 

La distance relative (Lr) est calculée en nombre de diamètres : 

Lr =  distance réelle / diamètre hydraulique (Dh) 

Où la distance réelle est la distance entre le plan de mesure et la première perturbation en amont. 

|Distance relative<br>Lr<br>= distance réelle / Dh|Incertitude totale en % / incertitude de l’appareil de mesure en %|Incertitude totale en % / incertitude de l’appareil de mesure en %|
|---|---|---|
||« 10/5 »|« 15/5 »|
|≥ 1,6<br>≥ 2<br>≥ 2,5<br>≥ 3<br>≥ 4<br>≥ 5<br>≥ 6|-<br>50<br>34<br>25<br>16<br>12<br>9|30<br>21<br>16<br>12<br>8<br>6<br>4|



Tableau E5.4.-1 : Nombre minimal de points de mesure nécessaires en fonction de la distance relative Lr 

**L’incertitude totale de +-10% sur la mesure du débit sera toujours prise comme objectif.** 

Dans le cas particulier d’une mesure dans un conduit terminal, on peut cependant appliquer une incertitude totale de +-15% ; la valeur calculée résultant de la mesure pourra alors se situer entre 85 % et 115 % du débit demandé. 

Dans le cas de conduits circulaires avec Dh ≤ 125 mm on peut limiter le nombre de points de mesure à 8, et pour les conduits circulaires avec Dh ≤ 250 mm on peut limiter le nombre de points de mesure à 16, pour autant qu’il ne soit pas possible d’effectuer la mesure en un endroit plus approprié du réseau de conduits (où la distance relative est la plus élevée possible). 

Les positions des points de mesure (coordonnées)  dans le plan sont choisies selon les indications des points 3 et 4 ci-dessous. 

**Exemple d’utilisation du tableau : nombre minimal de points de mesure** 

Un conduit de section circulaire a un diamètre de 0,5 m. Si la mesure peut être effectuée à 2,2 m de la première perturbation du réseau en amont, cette distance relative est Lr = 2,2/0,5 = 4,4. 

Il faut mesurer la vitesse, selon le tableau E5.4.-1, en 16 points minimum.

**3. Localisation des points de mesure dans une section rectangulaire** 

La section de mesure est divisée en un nombre d’éléments de surface égale.  Le centre virtuel (voir Figure E 5.4. -1) de chaque sous-zone constitue un point de mesure. 

On détermine tout d’abord la face où sont pratiquées les ouvertures de mesure, qui sera en pratique celle dont l’accès est le plus sûr et le plus simple. 

Une fois cette face déterminée, on définit le nombre minimum d'orifices (= le nombre d'axes de mesure) répartis sur la largeur (a) du conduit, ainsi que leurs coordonnées par rapport à la paroi de référence du conduit. 

Le nombre minimal d’orifices et leurs coordonnées sont déterminés comme suit : 

• a < 200 mm  min. 2 orifices (x1.a et x2.a) • 200 mm ≤ a < 500 mm    min. 3 orifices (x1.a, x2.a et x3.a) • 500 mm ≤ a ≤ 900 mm    min. 4 orifices (x1.a, x2.a, x3.a et x4.a) • 900 mm < a  min. 5 orifices (x1.a, x2.a, x3.a, x4.a et x5.a) 

Le nombre minimal de points de mesure par axe de mesure est obtenu en divisant le nombre minimal de points de mesure nécessaires (voir tableau E5.4.-1) par le nombre d'orifices, le résultat étant arrondi si nécessaire à l’unité supérieure. 

Les distances des points de mesure à partir de la paroi du conduit d’air sont données dans le tableau E5.4.-2 ci-dessous.  Elles correspondent à un nombre donné de points de mesure sur l’axe de mesure et/ ou le nombre d’axes de mesure. 

Il s'agit de distances relatives : le coefficient lu dans le tableau doit donc être multiplié par les dimensions du conduit pour obtenir les distances réelles. 

La figure E5.4.-1 illustre un exemple d’utilisation des tableaux pour localiser les points de mesure. 

Si lors du calcul des coordonnées des points de mesure, on constate que la distance entre les points de mesure situés sur le même axe de mesure est inférieure au tiers de la distance entre les axes de mesure, il est nécessaire d'augmenter le nombre d'axes de mesure afin d'obtenir une meilleure répartition des points de mesure. 

ou sous forme de formule : 1/3 < (x2.a

- x1.a) / (y2.b

- y1.b) **<** 3

|Nombre de<br>points  de<br>mesure par<br>axe<br>/<br>Nombre<br>d’axes de<br>mesure|<br>|SECTION RECTANGULAIRE<br>Distance relative des points de mesure par rapport à la paroi du conduit d'air<br>(ex. : voir figure E5.4.-1 valeurs x1 … x3 et y1…y4)|SECTION RECTANGULAIRE<br>Distance relative des points de mesure par rapport à la paroi du conduit d'air<br>(ex. : voir figure E5.4.-1 valeurs x1 … x3 et y1…y4)|SECTION RECTANGULAIRE<br>Distance relative des points de mesure par rapport à la paroi du conduit d'air<br>(ex. : voir figure E5.4.-1 valeurs x1 … x3 et y1…y4)|SECTION RECTANGULAIRE<br>Distance relative des points de mesure par rapport à la paroi du conduit d'air<br>(ex. : voir figure E5.4.-1 valeurs x1 … x3 et y1…y4)|SECTION RECTANGULAIRE<br>Distance relative des points de mesure par rapport à la paroi du conduit d'air<br>(ex. : voir figure E5.4.-1 valeurs x1 … x3 et y1…y4)|SECTION RECTANGULAIRE<br>Distance relative des points de mesure par rapport à la paroi du conduit d'air<br>(ex. : voir figure E5.4.-1 valeurs x1 … x3 et y1…y4)|SECTION RECTANGULAIRE<br>Distance relative des points de mesure par rapport à la paroi du conduit d'air<br>(ex. : voir figure E5.4.-1 valeurs x1 … x3 et y1…y4)|SECTION RECTANGULAIRE<br>Distance relative des points de mesure par rapport à la paroi du conduit d'air<br>(ex. : voir figure E5.4.-1 valeurs x1 … x3 et y1…y4)|SECTION RECTANGULAIRE<br>Distance relative des points de mesure par rapport à la paroi du conduit d'air<br>(ex. : voir figure E5.4.-1 valeurs x1 … x3 et y1…y4)|
|---|---|---|---|---|---|---|---|---|---|---|
||x1<br>ou y1|x2<br>ou y2|x3<br>ou y3|x4<br>ou y4|x5<br>ou y5|x6<br>ou y6|x7<br>ou y7|x8<br>ou y8|x9<br>ou y9|x10<br>ou y10|
|1<br>2<br>3<br>4<br>5<br>6<br>7<br>8<br>9<br>10|0,500<br>0,250<br>0,167<br>0,125<br>0,100<br>0,083<br>0,071<br>0,062<br>0,056<br>0,050|0,750<br>0,500<br>0,375<br>0,300<br>0,250<br>0,214<br>0,187<br>0,167<br>0,150|0,833<br>0,625<br>0,500<br>0,417<br>0,357<br>0,312<br>0,278<br>0,250|0,875<br>0,700<br>0,583<br>0,500<br>0,438<br>0,389<br>0,350|0,900<br>0,750<br>0,643<br>0,563<br>0,500<br>0,450|0,917<br>0,786<br>0,688<br>0,611<br>0,550|<br>0,929<br>0,813<br>0,722<br>0,650|<br>0,938<br>0,833<br>0,750|<br>0,944<br>0,850|<br>0,950|



Tableau E5.4.-2 : Distances relatives des points de mesure par rapport à la paroi du conduit de section rectangulaire 

**Exemple d’utilisation des tableaux pour un conduit rectangulaire** 

La section de mesure se trouve à 2 m (distance réelle) d’une singularité dans un conduit d’air rectangulaire de dimensions a x b = 0,4 m x 0,3 m. 

- Le diamètre hydraulique est : = 4ab/2(a+b) 

= 2ab/(a+b) 

= 2 . 0,4 m . 0,3 m / (0,4 m + 0,3 m) = 0,34 m 

- La distance relative est : Lr = 2 / 0,34 = 5,88 

Suivant le tableau E5.4.-1, le nombre minimum de points de mesure est 12. 

On choisit de mesurer par la face inférieure, on utilisera ainsi la dimension horizontale du conduit pour déterminer le nombre d’axes de mesure. 

Il s’agit un conduit rectangulaire a x b (400 mm x 300 mm) pour lequel 200 mm ≤ a < 500 mm, on répartit les 12 points de mesure entre (min.) 3 axes de mesure à l’aide d’un orifice par axe dans la paroi inférieure du conduit. 

A l'aide de tableau E5.4.-2 on peut déterminer, en tenant compte du nombre (3) d’axes de mesure, la position des orifices (et des axes de mesure associés) comme suit : 

- l’axe de mesure 1 se trouve à x1.a = 0,167 . 40 = 6,7 cm 

- l’axe de mesure 2 se trouve à x2.a = 0,500 . 40 = 20 cm 

- l’axe de mesure 3 se trouve à x3.a = 0,833 . 40 = 33,3 cm 

Les distances relatives (x1, x2 et x3) sont lues dans la ligne correspondant au nombre d’axes de mesure déterminé.

Dans cet exemple, on a besoin d’au moins 12 points de mesure répartis selon 12/3 = 4 points de mesure par axe. 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0782-02.png)


Figure E5.4.-1 : Exemple de répartition de 12 points de mesure pour un conduit d’air rectangulaire 

A l'aide du tableau E5.4.-2 on peut, en tenant compte du « nombre de points de mesure par axe de mesure", déterminer l'emplacement réel des points de mesure sur l’axe de mesure comme suit : 

- Le premier point de mesure par axe se trouve à y1.b = 0,125 . 30 = 3,7 cm 

- Le deuxième point de mesure par axe se trouve à y2.b = 0,375 . 30 = 11,2 cm 

- Le troisième point de mesure par axe se trouve à y3.b = 0,625 . 30 = 18,7 cm 

- Le quatrième point de mesure par axe se trouve à y4.b = 0,875 . 30 = 26,2 cm 

Dans cet exemple, les distances relatives (y1, y2, y3 et y4) sont lues dans la ligne correspondant au « nombre de points de mesure par axe » égal à 4. 

Les 12 points de mesure sont ainsi connus et sont situées comme indiqué dans la Figure E5.4.-1. 

**4. Localisation des points de mesure dans une section circulaire** 

La section de conduit à explorer est découpée en sous-zones concentriques « fictives » de surface égale, en fonction du nombre de points de mesure minimal nécessaire (voir Figure E 5.4. -3). 

On mesure toujours selon deux axes de mesure, ce qui se traduit par quatre points de mesure par sous-zone. 

Le nombre de sous-zones peut être ainsi obtenu en divisant le nombre de points de mesure minimal nécessaire par 4.  Si nécessaire, on arrondit le nombre de points de mesure au multiple de 4 supérieur. 

Afin d’obtenir une bonne répartition des points de mesure, les axes de mesure sont perpendiculaires les uns aux autres. Dans le plan de mesure, les orifices sont donc situés à une distance d’1/4 de circonférence du conduit (p.Dh/4) l’un de l'autre (distance mesurée sur la paroi du conduit, par ex à l’aide d’un ruban). L'emplacement des orifices (dans le plan de mesure) est choisi de manière à obtenir  la configuration la plus accessible, la plus sûre et la plus simple pour effectuer les mesures.

On peut donc déplacer les axes de mesure autour de leur point d’intersection, pour autant que l'angle droit soit respecté (voir figure E5.4.-2). 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0783-02.png)


Figure E5.4.-2 : Choix de l’emplacement des orifices de mesure 

Le tableau E5.4-3 ci-dessous donne les distances relatives des points de mesure disposés sur un axe de mesure. Ces distances mesurées à partir de la paroi sont relatives au diamètre intérieur du conduit. 

|Nombre<br>total de<br>points de<br>mesure|Nombre<br>de points<br>de mesure<br>par<br>diamètre|<br>SECTION CIRCULAIRE<br>Distance relative des points de mesure par rapport à la paroi<br>(ex : voir figure 5.4.-3 valeurs x1 à x6)|<br>SECTION CIRCULAIRE<br>Distance relative des points de mesure par rapport à la paroi<br>(ex : voir figure 5.4.-3 valeurs x1 à x6)|<br>SECTION CIRCULAIRE<br>Distance relative des points de mesure par rapport à la paroi<br>(ex : voir figure 5.4.-3 valeurs x1 à x6)|<br>SECTION CIRCULAIRE<br>Distance relative des points de mesure par rapport à la paroi<br>(ex : voir figure 5.4.-3 valeurs x1 à x6)|<br>SECTION CIRCULAIRE<br>Distance relative des points de mesure par rapport à la paroi<br>(ex : voir figure 5.4.-3 valeurs x1 à x6)|<br>SECTION CIRCULAIRE<br>Distance relative des points de mesure par rapport à la paroi<br>(ex : voir figure 5.4.-3 valeurs x1 à x6)|<br>SECTION CIRCULAIRE<br>Distance relative des points de mesure par rapport à la paroi<br>(ex : voir figure 5.4.-3 valeurs x1 à x6)|<br>SECTION CIRCULAIRE<br>Distance relative des points de mesure par rapport à la paroi<br>(ex : voir figure 5.4.-3 valeurs x1 à x6)|<br>du conduit d'air|<br>du conduit d'air|
|---|---|---|---|---|---|---|---|---|---|---|---|
|||x1<br>ou y1|x2<br>ou y2|x3<br>ou  y3|x4<br>ou y4|x5<br>ou y5|x6<br>ou y6|x7<br>ou y7|x8<br>ou y8|x9<br>ou y9|x10<br>ou y10|
|4*<br>8<br>12<br>16<br>20|2<br>4<br>6<br>8<br>10|0,146<br>0,067<br>0,043<br>0,032<br>0,026|0,854<br>0,250<br>0,146<br>0,105<br>0,082|0,750<br>0,296<br>0,194<br>0,146|0,933<br>0,704<br>0,323<br>0,226|0,854<br>0,677<br>0,342|0,957<br>0,806<br>0,658|<br>0,895<br>0,774|0,968<br>0,854|<br>0,918|0,974|



*uniquement dans le cas d’un conduit  terminal 

Pour un nombre total de points de mesure plus élevé que 20, voir la norme NBN EN 12599 (2012) page 45, Tableau D.3. 

**Exemple d’utilisation des tableaux pour un conduit circulaire** 

Prenons le cas de mesures situées à 2,2 m d’une singularité dans un conduit circulaire de diamètre 0,40 m. 

- Le diamètre hydraulique Dh = 0,4 m 

- Le distance relative Lr = 2,2 / 0,4 = 5,5

Suivant le tableau E5.4.-1, le nombre minimum de points de mesure est 12. 

Le nombre de sous-zones peut être obtenu en divisant le nombre de points de mesure minimal nécessaire par 4, ce qui donne 3 dans l’exemple présent. 

En considérant que les points de mesure se situent le long de deux axes de mesure perpendiculaires, on a 6 points de mesure par axe (ou 3 anneaux de 4 points de mesure). 

D’après le tableau E5.4.-3, les points de mesure sont situés, comme indiqué à la figure 5.4.-3, à 

- x1.D = y1.D = 0,043 . D = 0.043 . 40 = 1,7 cm 

- x2.D = y2.D = 0,146 . D = 0.146 . 40 = 5,8 cm 

- x3.D = y3.D = 0,296 . D = 0.296 . 40 = 11,8 cm 

- x4.D = y4.D = 0,704 . D = 0.704 . 40 = 28,2 cm 

- x5.D = y5.D = 0,854 . D = 0.854 . 40 = 34,2 cm 

- x6.D = y6.D = 0,957 . D = 0.957 . 40 = 38,3 cm 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0784-11.png)


Figure E5.4.-3 : Exemple de répartition de 12 points de mesure dans un conduit d’air circulaire

**5. Remarques au sujet de la méthode de mesure utilisée** 

Pour une question de précision de mesure, dans le cas où le tube de Pitot n’est pas utilisé, il est utilisé l’anémomètre à fil chaud entre 0 et 2 m/s et l’anémomètre à ailettes à partir de 2 m/s. 

Dans le cas de grandes turbulences de l’air dans les conduits, il est toujours utilisé le tube de Pitot. 

On peut uniquement avoir recours à d'autres méthodes de mesure lorsqu'il est techniquement difficile d'effectuer les mesures au moyen de la méthode décrite au présent article. 

Toute dérogation au présent article doit préalablement recevoir l'autorisation écrite du pouvoir adjudicateur, et ne peut être accordée sans prise en compte des éléments suivants : 

- Une justification détaillée et dûment motivée de la raison pour laquelle les mesures du débit d'air ne peuvent pas être effectuées conformément à l'art. E5. par. 4. du cahier des charges-type 105. 

- Les instruments et les méthodes de mesure proposés. 

- Les méthodes de calcul. 

- Les courbes qui seront éventuellement utilisées et qui sont propres aux instruments de mesure ou à la méthode de mesure. 

- L’incertitude de mesure. 

Le pouvoir adjudicateur décidera à ce moment si la méthode de mesure alternative peut être acceptée ou pas et quelle est la tolérance par rapport au débit demandé qui peut être admise pour que le débit puisse être considéré comme satisfaisant.
