---
type: document-section
document_id: cct-105
section_id: doc105-tech-0284
ordre_document: 306
titre: ARTICLE E6. PAR. 1. APPAREILS DE MESURE
aliases:
  - CCT 105 — HVAC FR 2023 — 306 ARTICLE E6. PAR. 1. APPAREILS DE MESURE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/305-article-e6-par-0-references-normatives|ARTICLE E6. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/307-article-e6-par-2-mesure-du-niveau-de-bruit-a-l-interieur-d-un-batiment|ARTICLE E6. PAR. 2. MESURE DU NIVEAU DE BRUIT A L’INTERIEUR D’UN BATIMENT]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 306_article_e6._par._1._appareils_de_mesure.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E6. PAR. 1.  APPAREILS DE MESURE 

L’appareil de mesure, y compris le microphone, doit être conforme aux prescriptions de la norme NBN EN 61672-1 classe 1. Les filtres doivent être conformes à la classe 0 ou 1 selon NBN EN 61260-1. 

Tous les instruments doivent être accompagnés d’un certificat d’étalonnage en cours de validité. 

Avant le mesurage, le système de mesure doit être calibré au moyen d’un calibreur acoustique de classe 1 selon NBN EN 60942.
