---
type: document-section
document_id: cct-105
section_id: doc105-tech-0293
ordre_document: 315
titre: ARTICLE E11. PAR. 11. RAPPORT
aliases:
  - CCT 105 — HVAC FR 2023 — 315 ARTICLE E11. PAR. 11. RAPPORT
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/314-article-e11-par-5-reglage-des-systemes-de-regulation|ARTICLE E11. PAR. 5. REGLAGE DES SYSTEMES DE REGULATION]]"
section_suivante:
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 315_article_e11._par._11._rapport.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E11. PAR. 11.  RAPPORT 

A la fin des opérations de mise au point l’entrepreneur rédige un rapport qui contient les résultats et atteste que l’installation fonctionne conformément aux valeurs prescrites. 

Ce rapport comprend : 

- Pour chaque élément, le numéro de repère qui figure pour cet élément aux plans et schémas d’exécution du dossier « as-built ». 

- Pour les chaudières : une copie du rapport de mise en service ou réception de la personne ou l’organisme agréé qui a effectué le contrôle 

- Pour les pompes et circulateurs : 

   - le type 

   - le débit et la hauteur manométrique mesurée 

   - la courbe caractéristique et le type de pilotage choisi dans le cas des pompes à vitesse variable 

- Pour les robinets de réglage : 

   - le type 

   - le débit avant le réglage (à savoir lorsque le robinet est entièrement ouvert) 

   - le réglage final (nombre de tours), la chute de pression sur le robinet et le débit 

- Pour les circuits aérauliques : 

   - le débit par groupe de traitement d’air 

   - le débit dans les branchements principaux (locaux techniques, à la sortie des trémies, etc.) 

   - le débit pour chaque unité terminale (grilles, poutres actives, etc.), y compris les unités terminales équipées d’un dispositif de réglage à débit constant 

Le rapport est à introduire au plus tard au moment de la demande de la deuxième réception provisoire.
