---
type: document-section
document_id: cct-105
section_id: doc105-tech-0029
ordre_document: 52
titre: ARTICLE B3. PAR. 2. PRODUCTION DE FROID
aliases:
  - CCT 105 — HVAC FR 2023 — 52 ARTICLE B3. PAR. 2. PRODUCTION DE FROID
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/51-article-b3-par-1-production-de-chaleur|ARTICLE B3. PAR. 1. PRODUCTION DE CHALEUR]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/53-article-b3-par-3-distribution-de-chaleur-de-froid-et-d-eau-chaude-sanitaire|ARTICLE B3. PAR. 3. DISTRIBUTION DE CHALEUR, DE FROID ET D’EAU CHAUDE SANITAIRE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 52_article_b3._par._2._production_de_froid.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B3. PAR. 2.  PRODUCTION DE FROID 

Les machines frigorifiques sont conformes aux exigences de l’art. C4 du présent cahier des charges type. 

Les installations de réfrigération doivent contenir un minimum de réfrigérant. 

Si la capacité de réfrigération totale à installer est supérieure à 300kW, la production d’eau glacée comprendra au moins deux machines frigorifiques. Si l’installation d’une seule machine est autorisée, celle-ci aura deux circuits frigorifiques séparés, si la capacité de réfrigération est supérieure à 100kW. 

Si un nombre restreint de locaux doit être refroidi également en hiver (p.ex. téléphonie, data), il y a lieu de prévoir à cette fin une production de froid séparée, ou un système alternatif permettant d’évacuer la chaleur lorsque la production de froid est arrêtée. 

Pour les machines à eau glacée, des compteurs sont installés afin de pouvoir évaluer le COP en permanence.
