---
type: document-section
document_id: cct-105
section_id: doc105-tech-0071
ordre_document: 94
titre: ARTICLE C4. PAR. 2. POMPES A CHALEUR A ENTRAINEMENT ELECTRIQUE
aliases:
  - CCT 105 — HVAC FR 2023 — 94 ARTICLE C4. PAR. 2. POMPES A CHALEUR A ENTRAINEMENT ELECTRIQUE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/93-article-c4-par-1-machines-frigorifiques-a-entrainement-electrique|ARTICLE C4. PAR. 1. MACHINES FRIGORIFIQUES A ENTRAINEMENT ELECTRIQUE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/95-article-c4-par-5-refrigerants-a-evaporation-et-aerorefroidisseurs|ARTICLE C4. PAR. 5. REFRIGERANTS A EVAPORATION ET AÉROREFROIDISSEURS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 94_article_c4._par._2._pompes_a_chaleur_a_entrainement_electrique.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C4. PAR. 2. POMPES A CHALEUR A ENTRAINEMENT ELECTRIQUE 

Les pompes à chaleur sont semblables aux machines frigorifiques, leur fonction essentielle étant cependant de transmettre de la chaleur à la source chaude (c'est-à-dire du côté du condenseur). 

Les pompes à chaleur répondent aux prescriptions des machines frigorifiques (c'est-à-dire au par. 1 du présent article ; il convient d'y remplacer "puissance frigorifique" par "puissance calorifique"), à l'exception des points 5.2., 8. et 10., lesquels sont remplacés et complétés par les prescriptions suivantes. 

**2.2. Condenseurs refroidis à air** 

Le condenseur peut, soit être intégré dans un groupe de traitement d'air, soit être équipé d'un ventilateur assurant le passage de l'air à travers le condenseur ; le cahier spécial des charges donne des précisions à ce sujet. 

**3. Evaporateur du type à air** 

L'évaporateur peut, soit être accolé à la pompe à chaleur, soit être monté dans un châssis séparé conformément au par. 1. point 6. 

Les dimensions de l'évaporateur sont telles qu'il n'y ait aucune formation de gel lorsque la température de l'air est de 7° C ou plus. Le réglage du cycle de dégivrage est laissé au libre choix du constructeur, mais le fonctionnement de ce cycle ne peut cependant pas intervenir lorsque la température de l'air est de 7° C ou plus. 

**5.2. Régulation** 

La régulation est effectuée comme il est indiqué au cahier spécial des charges. 

Un thermostat ou un autre régulateur commande, en règle générale, le fonctionnement marche/arrêt de la pompe à chaleur (et, le cas échéant, la régulation de la puissance, en étages ou de façon modulante) en fonction de la température de départ de la source chaude. Le thermostat en question ne fait pas partie de la pompe à chaleur. 

La commande des ventilateurs de l'évaporateur fait partie de la pompe à chaleur lorsqu'il s'agit d'une pompe à chaleur à évaporateur à air. 

**8. Performances** 

**8.1. Gamme des températures** 

Sans préjudice des prescriptions du cahier spécial des charges, toute pompe à chaleur doit pouvoir fonctionner lorsque les températures au condenseur et à l'évaporateur sont les suivantes : 

- condenseur : `o` à air :  température de l'air entrant : entre 0 et 35°C 

   - à eau : 

      - température de l'eau sortante : entre 20 et 55°C 

      - différence de température de l'eau entre l'entrée et la sortie du condenseur : entre 0,7 et 1,4 fois la différence de température nominale indiquée dans le cahier spécial des charges 

- évaporateur : `o` à air : 

   - température de l'air entrant entre 0 et 25°C 

   - `o` à eau ou à eau glycolée :

- température de l'eau entrante : entre -5 et 25°C 

- différence de température de l'eau entre l'entrée et la sortie de l'évaporateur : entre 4 et 8°C 

A l'arrêt, la pompe à chaleur doit pouvoir résister, sans conséquences néfastes, à toutes les températures qui pourraient résulter de la nature de l'installation et des conditions climatiques intérieures et extérieures. 

Toutes les dispositions nécessaires sont prises à cet effet. 

**8.2. Coefficient de performance** 

**8.2.1. Généralités** 

La pompe à chaleur doit répondre aux conditions de la « classe d'efficacité énergétique A » d'EUROVENT. 

Ce qui se traduit par les exigences suivantes au niveau du coefficient de performance COP (seules les applications les plus fréquentes avec condenseur refroidi par eau sont détaillées ci-dessous) : 

|**type de**<br>**pompe à**<br>**chaleur**|**COP**|**T1i (°C)**|**T1u (°C)**|**T2i (°C)**|**T2u (°C)**|
|---|---|---|---|---|---|
|évaporateur à<br>eau|≥ 4,45|40|45|10|7|
|où:<br>T1i= température de la source chaude à l'entrée du condenseur<br>T1u= température de la source chaude à la sortie du condenseur<br>T2i= température de la source froide à l'entrée de l'évaporateur<br>T2u= température de la source froide à la sortie de l'évaporateur||||||



Tableau C4.2-1 COP selon EUROVENT classe énergétique A 

**8.2.2. Cas spéciaux** 

Si une application tombe hors du domaine de la certification EUROVENT, le coefficient de performance doit avoir au minimum les valeurs suivantes, lorsque la pompe à chaleur fonctionne à sa puissance nominale : 

COP(*) = 1 + 135/( T1u - T2i + 20) 

où : 

COP(*) est défini en ne tenant pas compte dans la puissance absorbée de la puissance éventuellement nécessaire pour le transport de la source froide et de la source chaude dans la pompe à chaleur T1u = température de la source chaude à la sortie du condenseur (°C) 

T2i = température de la source froide à l'entrée de l'évaporateur (°C) 

Les valeurs de T1u et T2i sont celles utilisées dans le cahier spécial des charges pour déterminer la puissance calorifique. 

Lorsque la puissance calorifique demandée est de 300 kW ou plus, le coefficient de performance sera pour chaque étage de fonctionnement dont la puissance calorifique se situe entre 45 % et 100 % de la puissance nominale, au moins égal à 90% du coefficient de performance défini ci-dessus. 

Lorsque la pompe à chaleur est munie d'un évaporateur à air, il n'est pas tenu compte du cycle de dégivrage éventuel, le COP étant alors mesuré entre deux cycles de dégivrage.

**9. Essai - plaque signalétique** 

Dans le point 9. du par. 1., il convient de remplacer "facteur frigorifique" par "coefficient de performance". 

Les prescriptions d'installation du point 9.1. sont d'application au condenseur au lieu de l'évaporateur. 

**10. Indications à fournir dans le cahier spécial des charges** 

Le cahier spécial des charges fournit les renseignements suivants : 

- puissance calorifique 

- nature de la source froide : eau, air, eau glycolée 

- température de la source froide à l'entrée de l'évaporateur ; en cas d'eau, également à la sortie 

- dans le cas de l’air comme source froide : indiquer s'il s'agit d'un évaporateur séparé ou incorporé 

- nature de la source chaude : eau ou air 

- température de la source chaude à l'entrée et à la sortie du condenseur 

- dans le cas de l’air comme source chaude : indiquer la nature, l'emplacement et le débit du groupe de traitement d'air dans lequel le condenseur doit être incorporé (ou donner une description du ventilateur si celui-ci fait partie de la pompe à chaleur) 

- Les exigences acoustiques auxquelles la pompe à chaleur doit satisfaire, si celles-ci dérogent aux prescriptions de l'art. D2.
