---
type: document-section
document_id: cct-105
section_id: doc105-tech-0072
ordre_document: 95
titre: ARTICLE C4. PAR. 5. REFRIGERANTS A EVAPORATION ET AÉROREFROIDISSEURS
aliases:
  - CCT 105 — HVAC FR 2023 — 95 ARTICLE C4. PAR. 5. REFRIGERANTS A EVAPORATION ET AÉROREFROIDISSEURS
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/94-article-c4-par-2-pompes-a-chaleur-a-entrainement-electrique|ARTICLE C4. PAR. 2. POMPES A CHALEUR A ENTRAINEMENT ELECTRIQUE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/96-article-c5-systemes-d-expansion-et-de-securite|ARTICLE C5. SYSTÈMES D’EXPANSION ET DE SECURITE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 95_article_c4._par._5._refrigerants_a_evaporation_et_aérorefroidisseurs.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C4. PAR. 5. REFRIGERANTS A EVAPORATION ET AÉROREFROIDISSEURS 

**1. Classification** 

Ce paragraphe traite des appareils dans lesquels un fluide (par ex. de l'eau issue d'une machine frigorifique à condenseur refroidi par eau) est refroidi par l'air. 

Le refroidissement peut être réalisé par : 

- I. Transfert thermique sensible : aérorefroidisseur (voir 5.), où l'air traverse une batterie contenant le liquide à refroidir 

- II. Transfert thermique latent : réfrigérants à évaporation, également appelés tours de refroidissement. 

   - Ils peuvent être réalisés : 

      - a. à circuit ouvert (voir 2.) (uniquement lorsque le liquide à refroidir est de l'eau): Une partie de l'eau à refroidir s'évapore et la chaleur est extraite de la partie non évaporée 

      - b. à circuit fermé (voir 3.) : dans ce cas, le liquide à refroidir (qui peut être un autre liquide que de l'eau) se trouve dans un circuit fermé avec un échangeur de chaleur, et n'entre pas en contact avec l'atmosphère ou l'eau qui est évaporée. Les appareils à circuit fermé peuvent être subdivisés en appareils : 

         - i. avec recirculation d'eau : l'eau qui n'est pas évaporée après son passage dans l'appareil est réutilisée 

         - ii. sans recirculation d'eau : l'eau non évaporée est évacuée vers l'égout 

- III. Transfert thermique sensible et latent : les appareils hybrides: Ils peuvent consister en : 

      - a. un réfrigérant à évaporation comme décrit en II (voir 4.), mais équipé d'un échangeur de chaleur à ailettes supplémentaire où l’eau à refroidir n'entre pas en contact avec le flux d'air 

      - b. un aérorefroidisseur où l'air est refroidi adiabatiquement par évaporation d'eau (l'échangeur de chaleur n'entre pas en contact avec l'eau) (voir 6.) 

Les appareils à circuit fermé peuvent également être utilisés pour la condensation d'un gaz (voir 7.), c'est-à-dire comme condenseur d'une machine frigorifique, ou pour chauffer le liquide, par exemple pour une pompe à chaleur (dans le cas d’un appareil avec uniquement transfert thermique sensible). 

**2. Réfrigérant à évaporation à circuit ouvert** 

**2.1. Composition** 

L'appareil est composé des parties suivantes : 

- un caisson comprenant : 

   - un bassin de recueillement 

   - une surface de ruissellement 

   - un système de distribution d'eau 

   - un séparateur de gouttelettes 

- un ou plusieurs groupes moto-ventilateur(s) pulsant ou aspirant l'air extérieur à travers le caisson précité. 

L'air traverse la surface de ruissellement selon un trajet vertical (contre-courant) ou horizontal (courants croisés). 

**2.2. Caisson** 

Le caisson est constitué d'un cadre en profils d'acier (acier inoxydable ou acier galvanisé à chaud). Ce cadre est revêtu de panneaux en acier (acier inoxydable ou acier galvanisé à chaud) ou en polyester

armé de fibres de verre. 

Lorsque les panneaux sont en acier, une construction autoportante (c.à.d. sans cadre) est également admise. 

L'accès aux accessoires et aux composants qui doivent être entretenus régulièrement est assuré par des portillons ou par des panneaux démontables. 

**2.3. Bassin de recueillement** 

Le bassin de recueillement est en acier galvanisé ou inoxydable, ou en polyester armé de fibres de verre. 

Le bassin de recueillement est équipé : 

- d'un robinet d'appoint d'eau, commandé par un flotteur ou par un système à électrodes 

- d'un trop

- plein raccordé à l'égout, avec écoulement visible 

- d'un robinet de vidange 

- d'une conduite d'aspiration 

- d'un filtre à grande surface, d'entretien facile 

- lorsque prescrit par le cahier spécial des charges, des résistances de [[concepts/chauffage-electrique|Chauffage Électrique]] commandées par un thermostat antigel qui protègent l'eau contre le gel (pour des températures extérieures pouvant descendre jusqu'à -20° C). 

Le cahier spécial des charges peut prescrire que le bassin de recueillement doit être placé séparément, dans un local situé en contrebas et à l'abri du gel. Dans ce cas, on prévoira, dans le bas de l'armoire, un récipient collecteur à partir duquel l'eau pourra s'écouler librement dans le bassin de recueillement. Le bassin de recueillement est muni d'un couvercle amovible. 

**2.4. Surface de ruissellement** 

La surface de ruissellement est constituée d'un matériau inoxydable (de par sa nature ou son traitement), incombustible (classe A2 suivant NBN EN 13501-1), non érodable ne se dissolvant pas dans l'eau et résistant aux attaques biologiques. 

**2.5. Système de distribution de l'eau** 

Le système de distribution de l'eau comprend : 

- Pour les appareils à contre-courant : 

   - un collecteur avec branches démontables, fabriqué en acier (galvanisé à chaud après sa fabrication) ou en matière synthétique 

   - des gicleurs démontables et ne pouvant s'obstruer, en bronze, en laiton ou en matière synthétique 

- Pour les appareils à courants croisés : 

   - un bac distributeur d'eau avec perforations dans le fond, réalisé en acier galvanisé ou inoxydable, ou en polyester renforcé de fibres de verre 

Un branchement est prévu sur la tuyauterie d'arrivée de l'eau à refroidir en vue d'assurer la déconcentration. La tuyauterie est munie d'un robinet d'isolement et d'un robinet de réglage et elle est raccordée à l'égout avec écoulement visible. 

L'ensemble des composants de l'alimentation en eau et du système de distribution doit pouvoir être vidangé complètement. 

**2.6. Séparateur de gouttelettes** 

Le séparateur de gouttelettes est exécuté en acier galvanisé à chaud après fabrication, ou en acier inoxydable, ou bien en matière synthétique. 

Les pertes d'eau par entraînement ne peuvent dépasser 0,05 % du débit d'eau en circulation. 

**2.7. Ventilateurs et moteurs** 

Les ventilateurs sont placés de manière à ce qu'ils pulsent ou aspirent, à contre-courant ou à courants

croisés par rapport à l'eau, de l'air extérieur à travers la surface de ruissellement. Les dispositions nécessaires seront prises afin d'obtenir une répartition homogène de l'air sur la surface de ruissellement. 

Les ventilateurs sont du type centrifuge (à aubes inclinées vers l'avant ou vers l'arrière) ou axial. Ils sont fabriqués en matériau inoxydable. 

Les moteurs ont un degré de protection IP 55. Les dispositions nécessaires sont prises afin d'éviter tout dommage par l'humidité aux moteurs, transmissions et roulements qui se trouvent situés dans le flux d'air humide. 

Les ventilateurs et les transmissions sont protégés par une grille en acier inoxydable pour éviter tout contact accidentel. Lorsqu’elle est placée horizontalement, la grille en question doit pouvoir supporter l'équivalent du poids d'une personne. 

Le moteur est muni d'un interrupteur de sécurité qui peut être actionné de l'extérieur et qui est à même de couper toutes les phases de l'alimentation. L'interrupteur est placé dans un coffret ayant un degré de protection IP 55. 

**2.8. Atténuateurs de bruit et écrans anti-bruit** 

Lorsque les conditions acoustiques le nécessitent, les réfrigérants à évaporation sont équipés d'atténuateurs de bruit ou écrans anti-bruit. 

La construction de ceux-ci satisfait aux exigences de 2.2. et de 2.9. 

Le matériau d'absorption acoustique dans le caisson, dans les atténuateurs et dans les écrans est incombustible (classe A2 suivant NBN EN 13501-1), durable, imputrescible et résistant à la vermine. Il est en plus pourvu des moyens de protection nécessaires pour éviter qu'il ne s'érode et qu'il ne devienne humide par l'action de l'eau ou de la vapeur d'eau provenant de l'ambiance extérieure ou du réfrigérant à évaporation lui-même. 

**2.9. Matériaux et finition** 

**2.9.1. Acier inoxydable** 

L'acier inoxydable est de la nuance 1.4301 (X5CrNi18-10) ou AISI 304. 

**2.9.2. Galvanisation** 

La galvanisation se fait suivant les normes NBN EN ISO 1461 et NBN EN ISO 14713-2, après exécution de tous les percements. Les tôles en acier galvanisées en continu répondent à la qualité Z 275 suivant NBN EN 10327. 

Aux endroits où le montage a éventuellement endommagé la galvanisation est appliquée une peinture à haute teneur en zinc, dont l'extrait sec comprend 92 % en poids de zinc métal au minimum. 

**2.9.3. Peinture** 

Toutes les parties en acier galvanisé sont revêtues d'une peinture ou d'un coating suivant l'art. C40., selon les exigences pour la classe de corrosivité C4. 

**2.10. Traitement d’eau** 

Le cahier spécial des charges peut prescrire qu'un des systèmes suivants pour le traitement d’eau soit installé : 

- système de déconcentration automatique, comprenant une sonde de mesure, un régulateur et un robinet de réglage motorisé, qui commande la déconcentration en fonction de la mesure de la qualité de l'eau 

- système de désinfection d’eau, avec lampes UV 

- système de dosage de produit de traitement liquide, comprenant un réservoir pour le produit, une pompe de dosage, tuyauteries et régulation 

- système de dosage de produit de traitement solide, comprenant un réservoir pour le produit, tuyauteries et robinets

**3. Réfrigérant à évaporation à circuit fermé** 

**3.1. Composition** 

L'appareil est composé des éléments suivants : 

- un caisson comprenant, de bas en haut : 

   - un bassin de recueillement 

   - un échangeur de chaleur 

   - un système de distribution de l'eau 

   - un séparateur de gouttelettes 

- une pompe qui répartit l'eau sur l'échangeur de chaleur 

- un ou plusieurs groupes moto-ventilateur(s) pulsant ou aspirant l'air extérieur à travers le caisson précité 

L'air traverse l'échangeur de chaleur selon un trajet vertical (contre-courant) ou horizontal-vertical (mélange contre-courant-courants croisés). 

Une partie de l'air peut éventuellement ne pas traverser l'échangeur de chaleur mais traverser plutôt une surface de ruissellement et ainsi refroidir également l'eau. 

**3.2. Conditions générales** 

Les prescriptions des points 2.2. jusque 2.10. compris sont d'application. 

**3.3. Echangeur de chaleur** 

L'échangeur de chaleur est fabriqué en tubes d'acier, éventuellement équipés d'ailettes en acier. Il est galvanisé à chaud après sa fabrication. Il est construit de manière à pouvoir être complétement vidangé sans démontage. Il est conçu pour une pression de fonctionnement égale à la valeur maximale en service, avec un minimum de 6 bar. Il est essayé à 1,43 fois la pression maximale autorisée. 

**3.4. Système de pompage** 

Le système de pompage aspire l'eau du bassin de recueillement et la conduit ensuite dans le système de distribution. La pompe répond aux prescriptions de l'art. C8.. Le système de pompage est muni d'une protection contre le manque d'eau. 

Lorsque le bassin de recueillement est équipé de résistances de chauffage électriques, les parties de la pompe et les tuyauteries qui ne sont pas vidées automatiquement lors de l'arrêt de la pompe, sont entourées d'un serpentin chauffant et pourvue d'au moins 20 mm d'isolation thermique suivant l'art. C41.. 

**3.5. Fonctionnement à sec** 

Lorsque le cahier spécial des charges l'exige, l'appareil doit également pouvoir fonctionner sans irrigation par la pompe, évidemment avec une puissance frigorifique inférieure et pour des températures inférieures de l'air extérieur. 

**4. Réfrigérant à évaporation hybride** 

**4.1. Réfrigérant à circuit ouvert** 

Il s’agit d’un appareil tel que décrit au point 2. pourvu du côté de la sortie d’air d'un échangeur de chaleur à ailettes supplémentaire dans lequel circule l'eau à refroidir. L'eau est ensuite dirigée vers le système de distribution d'eau (voir 2.5.). 

L'eau à refroidir est donc d'abord pré-refroidie à sec dans un échangeur fermé (alors que la température est la plus importante) et elle est ensuite refroidie par évaporation (fonctionnement hybride). 

Un robinet à trois voies permet en outre de conduire l'eau sortant de la batterie directement vers le bac de récolte sans passer par le système de distribution d'eau et la surface de ruissellement

(fonctionnement à sec). 

L'échangeur de chaleur répond aux prescriptions de l'art. C10. 

Les prescriptions de 2.2. à 2.10. compris sont également d’application. 

**4.2. Réfrigérant à circuit fermé** 

Il s’agit d’un appareil tel que décrit au point 3. pourvu du côté de la sortie d’air d'un échangeur de chaleur à ailettes supplémentaire dans lequel circule le liquide à refroidir. 

Celui-ci est donc d'abord pré-refroidi à sec dans l’échangeur supplémentaire (alors que la température est la plus importante) et il est ensuite refroidi grâce au processus d’évaporation (au moyen du système de distribution d’eau, voir 2.5. et 3.1.) (fonctionnement hybride) dans l'échangeur de chaleur principal (voir 3.3.). 

En désactivant le système de pompe (voir 3.5.), on peut également obtenir un fonctionnement à sec. 

L'échangeur de chaleur répond aux prescriptions de l'art. C10. 

Les prescriptions de 3.1. à 3.5. compris sont également d’application. 

**5. Aérorefroidisseur** 

L'appareil se compose d'un caisson dans lequel sont placées les parties suivantes : 

- un échangeur de chaleur à ailettes air/liquide 

- un ou plusieurs groupe(s) de moteur-ventilateur(s) qui soufflent ou aspirent l'air extérieur à contre-courant à travers l'échangeur de chaleur 

L'échangeur de chaleur répond aux prescriptions de l'art. C10. 

Les prescriptions de 2.2., 2.7., 2.8. et 2.9. compris sont également d’application. 

**6. Aérorefroidisseur hybride avec préréfrigération adiabatique de l'air** 

Il s’agit d’un aérorefroidisseur, où l'air est, avant d'atteindre l'échangeur de chaleur, préréfrigéré adiabatiquement par évaporation d'eau ; cela se fait via un système de distribution d'eau et une surface de ruissellement comme décrit en 2. 

Il est cependant possible que l'eau qui n'est pas évaporée après passage sur la surface de ruissellement soit conduite directement vers l'égout au lieu de la recycler dans le bac de récolte. Dans ce cas, le système de pompe est également supprimé et le système de distribution d'eau est directement raccordé à la conduite d'eau. 

L'échangeur de chaleur répond aux prescriptions de l'art. C10. 

Les prescriptions de 2.2. à 2.10. compris sont également d’application. 

**7. Condenseur évaporatif** 

Cet appareil est identique à un appareil à circuit fermé comme décrit aux points 3. et 6., l'échangeur de chaleur étant cependant remplacé par un condenseur. 

Le condenseur évaporatif répond aux prescriptions du point 3. (ou respectivement 6.) ; le condenseur répond aux mêmes prescriptions que l'échangeur de chaleur. 

Il convient, pour déterminer le facteur frigorifique et la puissance d'une machine frigorifique munie d'un condenseur évaporatif, de prendre pour T1i, la température bulbe humide de l'air extérieur (voir par. 1. point 8.2.2.).

**8. Indications à fournir dans le cahier spécial des charges** 

Le cahier spécial des charges fournit les renseignements suivants : 

- type d'appareil 

- puissance calorifique à évacuer 

- température et humidité relative de l'air extérieur auxquelles la puissance doit pouvoir être évacuée 

- température de l'eau à refroidir à l'entrée et à la sortie de l'appareil 

- éventuellement les trois données précitées pour un deuxième point de fonctionnement (par exemple refroidissement en hiver sans machine frigorifique) 

- pour les appareils à circuit fermé et les appareils hybrides pour lesquels le fonctionnement à sec est exigé : les trois données précitées en cas de fonctionnement à sec 

- moyen de protection antigel (aucune, résistances électriques, bassin de recueillement séparé) 

- les exigences acoustiques si celles-ci dérogent aux prescriptions de l'art. D2. 

Indications à fournir pour les condenseurs évaporatifs : 

- indiquer pour quelle machine frigorifique le condenseur évaporatif doit être utilisé 

- température et humidité relative de l'air extérieur auxquelles la machine frigorifique doit fournir sa puissance nominale 

- lorsque le fonctionnement à sec est exigé : indiquer la température de l'air extérieur ainsi que la puissance que la machine frigorifique doit pouvoir fournir à une telle température 

- moyen de protection antigel 

- les exigences acoustiques si celles-ci dérogent aux prescriptions de l'art. D2.
