---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:5.2.6
ordre_document: 32
titre: Contrôle de l’humidité ambiante
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 32 Contrôle de l’humidité ambiante
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/31-recours-a-la-limite-majoree-de-1-200-ppm|Recours à la limite majorée de 1 200 ppm]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/33-application-dans-les-nouveaux-batiments-les-renovations-lourdes-et-les-nouvelles-prises-en-loca|Application dans les nouveaux bâtiments, les rénovations lourdes et les nouvelles prises en location (avec demande de permis de bâtir postérieure au 1er janvier 2020)]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 32_5.2.6_contrôle_de_lhumidité_ambiante.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

### 5.2.6. Contrôle de l’humidité ambiante 

Si l’installation de ventilation existante permet le contrôle de l’humidité ambiante dans les locaux de travail, celle-ci doit être utilisée et entretenue de manière à respecter les exigences du code du bienêtre au travail, art III.1.36 modifié par l’AR du 02 mai 2019, à savoir une humidité relative ambiante comprise **idéalement entre 40 et 60%** (entre 35 et 70% si l’analyse de risque a démontré l’absence d’agents chimiques ou biologiques présentant un risque pour la santé et la sécurité des travailleurs). 

En hiver, il doit au préalable être vérifié l’absence de risque de condensation sur des parois froides, châssis ou vitrages. Si un tel risque est présent, l’humidité doit être baissée (ou les systèmes d’humifications mis hors service) lors de conditions climatiques très froides.
