---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:6.3.2
ordre_document: 38
titre: Groupes de traitement d’air
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 38 Groupes de traitement d’air
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/37-distribution-d-air|Distribution d’air]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/39-cas-speciaux|Cas spéciaux]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 38_6.3.2_groupes_de_traitement_dair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

### 6.3.2. Groupes de traitement d’air 

Les groupes de traitement d’air ne sont pas dimensionnés pour le débit d’air maximal d’air neuf, étant donné qu’on peut supposer que les locaux dont l’occupation est variable ne connaîtront pas tous une occupation maximale au même moment. 

Pour les locaux équipés de régulateurs à débit variable VAV, on se base sur une **simultanéité** de 80 % ; dans certains cas, ce pourcentage peut éventuellement être encore abaissé à 66 % s’il y a un grand nombre de locaux à taux d’occupation très variable tels que, par exemple, les salles d’audience dans les palais de justice. Pour les locaux équipés de régulateurs à débit constant CAV, on se base évidemment sur une simultanéité de 100 %. 

Les conduits d’air sont dimensionnés sur la même base, pour autant qu’ils desservent au moins trois locaux à débit variable ; les conduits qui desservent un ou deux locaux sont toujours dimensionnés pour le débit maximal.
