---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "0005"
ordre_document: 3
titre: "T6 HVAC sanitaires CCTB 01.13 20260126"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 03 T6 HVAC sanitaires CCTB 01.13 20260126]
resume_section: |-
  Résumé du segment "T6 HVAC - sanitaires CCTB 01.13_20260126" :

  Le document détaille les spécifications techniques et réglementaires pour les systèmes de ventilation, climatisation, chauffage, sanitaires et lutte contre l'incendie (LCI) selon le CCTB. Il couvre :

  1. **Ventilation** : Production (caissons, extracteurs, silencieux, filtres), distribution (conduits en PVC, aluminium, acier galvanisé, calorifuges), régulation (débit d'air, clapets, isolation acoustique), unités terminales (bouches d'air, prises/rejets d'air), dispositifs de transfert d'air, hottes, chaufferies et rénovation.

  2. **Climatisation** : Production (centrales de traitement d'air, splits, ventilo-convecteurs, poutres), distribution (conduites, régulations), et rénovation.

  3. **Chauffage** : Production (gaz, mazout, bois, pellets, végétaux, PAC, solaire, charbon), distribution et émission (tuyaux, collecteurs, radiateurs, convecteurs, planchers chauffants), régulations (individuelles, grands ensembles), rejets de combustion, et rénovation.

  4. **Sanitaires** : Installation, production (raccordements, traitements de l'eau, chauffe-eau), distribution et évacuation (conduites, siphons, accessoires), équipements (WC, lavabos, baignoires, douches, robinets), récupération des eaux, accessoires complémentaires (PMR, lavabos, WC), et rénovation.

  5. **LCI** : Installation, production (augmentation de pression), distribution (tuyauterie, extincteurs, bornes, sprinklers), protection incendie (résistance au feu des tuyauteries et ventilation), et rénovation.

  Chaque section est subdivisée en équipements, matériaux, types d'installation et normes associées (CCTB).
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/02-cctb|CCTB]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/04-6-t6-hvac-sanitaires-cctb-01-13|6 T6 HVAC sanitaires CCTB 01.13]]"
tags: [document-section, cctb]
sources: [03_t6_hvac_-_sanitaires_cctb_01.13_20260126.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

## Table des matières

- [[documents/CCTB/cctb-t6-hvac-sanitaires/04-6-t6-hvac-sanitaires-cctb-01-13|6 T6 HVAC sanitaires CCTB 01.13]]
  - [[documents/CCTB/cctb-t6-hvac-sanitaires/05-61-ventilation-cctb-01-13|61 Ventilation CCTB 01.13]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/06-61-1-ventilation-installation-cctb-01-10|61.1 Ventilation installation CCTB 01.10]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/07-61-11-systemes-cctb-01-13|61.11 Systèmes CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/08-61-11-1-descriptifs-ventilation-des-batiments-residentiels-cctb-01-12|61.11.1 Descriptifs ventilation des bâtiments résidentiels CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/09-61-11-2-descriptifs-ventilation-des-batiments-non-residentiels-cctb-01-11|61.11.2 Descriptifs ventilation des bâtiments non résidentiels CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/10-61-12-tests-cctb-01-04|61.12 Tests CCTB 01.04]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/11-61-12-1-tests-d-etancheite-a-l-air-des-conduits-aerauliques-cctb-01-10|61.12.1 Tests d'étanchéité à l'air des conduits aérauliques CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/12-61-12-2-mesurages-des-debits-d-air-cctb-01-10|61.12.2 Mesurages des débits d'air CCTB 01.10]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/13-61-13-protection-incendie-cctb-01-11|61.13 Protection incendie CCTB 01.11]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/14-61-2-ventilation-production-cctb-01-10|61.2 Ventilation production CCTB 01.10]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/15-61-21-equipements-systemes-cctb-01-12|61.21 Equipements systèmes CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/16-61-21-1-systemes-de-ventilation-mecanique-simple-flux-par-extraction-systeme-c-cctb-01-12|61.21.1 Systèmes de ventilation mécanique simple flux par extraction système C CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/17-61-21-2-systemes-de-ventilation-mecanique-double-flux-systeme-d-cctb-01-13|61.21.2 Systèmes de ventilation mécanique double flux système D CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/18-61-21-3-systemes-de-ventilation-naturelle-systeme-a-cctb-01-10|61.21.3 Systèmes de ventilation naturelle système A CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/19-61-21-4-systemes-de-ventilation-mecanique-simple-flux-par-insufflation-systeme-b-cctb-01-10|61.21.4 Systèmes de ventilation mécanique simple flux par insufflation système B CCTB 01.10]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/20-61-22-equipements-ventilateurs-cctb-01-13|61.22 Equipements ventilateurs CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/21-61-22-1-caissons-de-ventilation-cctb-01-11|61.22.1 Caissons de ventilation CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/22-61-22-2-extracteurs-de-toiture-cctb-01-02|61.22.2 Extracteurs de toiture CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/23-61-22-3-caissons-de-traitement-d-air-cctb-01-11|61.22.3 Caissons de traitement d'air CCTB 01.11]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/24-61-3-ventilation-distribution-cctb-01-10|61.3 Ventilation distribution CCTB 01.10]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/25-61-31-distribution-conduits-aerauliques-silencieux-clapets-de-reglage-et-filtres-cctb-01-12|61.31 Distribution conduits aérauliques, silencieux, clapets de réglage et filtres CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/26-61-31-1-conduits-aerauliques-pvc-cctb-01-02|61.31.1 Conduits aérauliques PVC CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/27-61-31-2-conduits-aerauliques-aluminium-cctb-01-02|61.31.2 Conduits aérauliques aluminium CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/28-61-31-3-conduits-aerauliques-acier-galvanise-cctb-01-02|61.31.3 Conduits aérauliques acier galvanisé CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/29-61-31-4-conduits-aerauliques-calorifuges-cctb-01-13|61.31.4 Conduits aérauliques calorifuges CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/30-61-31-5-attenuateurs-de-bruit-silencieux-cctb-01-13|61.31.5 Atténuateurs de bruit (Silencieux) CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/31-61-31-6-reglages-de-debit-d-air-cctb-01-02|61.31.6 Réglages de débit d'air CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/32-61-31-7-filtres-cctb-01-13|61.31.7 Filtres CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/33-61-31-8-ventilation-distribution-isolation-acoustique|61.31.8 Ventilation distribution isolation acoustique]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/34-61-32-distribution-unites-terminales-cctb-01-02|61.32 Distribution unités terminales CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/35-61-32-1-bouches-de-pulsion-d-air-alimentation-insufflation-cctb-01-13|61.32.1 Bouches de pulsion d'air (alimentation / insufflation) CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/36-61-32-2-bouches-de-reprise-d-air-extraction-cctb-01-13|61.32.2 Bouches de reprise d'air (extraction) CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/37-61-32-3-bouches-d-evacuation-ventilation-naturelle-cctb-01-02|61.32.3 Bouches d'évacuation (ventilation naturelle) CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/38-61-32-4-prises-d-air-neuf-cctb-01-13|61.32.4 Prises d'air neuf CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/39-61-32-5-rejets-d-air-vicie-cctb-01-13|61.32.5 Rejets d'air vicié CCTB 01.13]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/40-61-4-ventilation-regulation-cctb-01-10|61.4 Ventilation régulation CCTB 01.10]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/41-61-41-regulation-cctb-01-12|61.41 Régulation CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/42-61-41-1-regulation-equipements-cctb-01-12|61.41.1 Régulation équipements CCTB 01.12]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/43-61-5-ventilation-dispositifs-de-transfert-d-air-cctb-01-11|61.5 Ventilation dispositifs de transfert d'air CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/44-61-51-dispositifs-de-transfert-d-air-cctb-01-11|61.51 Dispositifs de transfert d'air CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/45-61-51-1-dispositifs-de-transfert-d-air-montes-en-exterieur-cctb-01-11|61.51.1 Dispositifs de transfert d'air montés en extérieur CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/46-61-51-2-dispositifs-de-transfert-d-air-montes-en-interieur-cctb-01-11|61.51.2 Dispositifs de transfert d'air montés en intérieur CCTB 01.11]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/47-61-6-ventilation-hottes-cctb-01-13|61.6 Ventilation hottes CCTB 01.13]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/48-61-61-ventilation-hottes-cctb-01-02|61.61 Ventilation hottes CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/49-61-61-1-ventilation-hottes-equipements-cctb-01-12|61.61.1 Ventilation hottes équipements CCTB 01.12]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/50-61-7-ventilation-chaufferies-cctb-01-11|61.7 Ventilation chaufferies CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/51-61-71-ventilation-chaufferies-cctb-01-11|61.71 Ventilation chaufferies CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/52-61-71-1-ventilation-chaufferies-equipements-cctb-01-11|61.71.1 Ventilation chaufferies équipements CCTB 01.11]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/53-61-8-ventilation-renovation-cctb-01-12|61.8 Ventilation rénovation CCTB 01.12]]
  - [[documents/CCTB/cctb-t6-hvac-sanitaires/54-62-climatisation-cctb-01-11|62 Climatisation CCTB 01.11]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/55-62-1-climatisation-installation-cctb-01-02|62.1 Climatisation installation CCTB 01.02]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/56-62-11-systemes-cctb-01-02|62.11 Systèmes CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/57-62-11-1-descriptif-cctb-01-02|62.11.1 Descriptif CCTB 01.02]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/58-62-2-climatisation-production-cctb-01-04|62.2 Climatisation production CCTB 01.04]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/59-62-21-equipements-centrales-de-traitement-d-air-cctb-01-02|62.21 Equipements centrales de traitement d'air CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/60-62-21-1-centrales-de-traitement-d-air-cctb-01-02|62.21.1 Centrales de traitement d'air CCTB 01.02]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/61-62-22-equipements-types-reversibles-chaud-ou-froid-cctb-01-02|62.22 Equipements types réversibles (chaud ou froid) CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/62-62-22-1-splits-systems-cctb-01-02|62.22.1 Splits systems CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/63-62-22-2-ventilo-convecteurs-cctb-01-02|62.22.2 Ventilo convecteurs CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/64-62-22-3-poutres-cctb-01-02|62.22.3 Poutres CCTB 01.02]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/65-62-3-climatisation-distribution-cctb-01-04|62.3 Climatisation distribution CCTB 01.04]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/66-62-31-equipements-regulations-cctb-01-02|62.31 Equipements régulations CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/67-62-31-1-regulations-equipements-regulations-primaires-cctb-01-02|62.31.1 Régulations équipements régulations primaires CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/68-62-31-2-regulations-equipements-regulations-secondaires-cctb-01-02|62.31.2 Régulations équipements régulations secondaires CCTB 01.02]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/69-62-4|62.4]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/70-62-5|62.5]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/71-62-6|62.6]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/72-62-7|62.7]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/73-62-8-climatisation-renovation-cctb-01-02|62.8 Climatisation rénovation CCTB 01.02]]
  - [[documents/CCTB/cctb-t6-hvac-sanitaires/74-63-chaleur-cctb-01-13|63 Chaleur CCTB 01.13]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/75-63-1-chaleur-installation-cctb-01-13|63.1 Chaleur installation CCTB 01.13]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/76-63-11-systemes-cctb-01-10|63.11 Systèmes CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/77-63-11-1-descriptif-cctb-01-11|63.11.1 Descriptif CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/78-63-12-installations-individuelles-cctb-01-10|63.12 Installations individuelles CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/79-63-12-1-installations-individuelles-cctb-01-13|63.12.1 Installations individuelles CCTB 01.13]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/80-63-13-installations-collectives-cctb-01-10|63.13 Installations collectives CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/81-63-13-1-installations-collectives-cctb-01-13|63.13.1 Installations collectives CCTB 01.13]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/82-63-14-tests-cctb-01-02|63.14 Tests CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/83-63-14-1-chaleur-installation-thermographie-cctb-01-02|63.14.1 Chaleur installation thermographie CCTB 01.02]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/84-63-2-chaleur-production-cctb-01-11|63.2 Chaleur production CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/85-63-21-production-a-partir-du-gaz-equipements-cctb-01-12|63.21 Production à partir du gaz équipements CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/86-63-21-1-raccordements-de-gaz-cctb-01-12|63.21.1 Raccordements de gaz CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/87-63-21-2-canalisations-de-gaz-cctb-01-13|63.21.2 Canalisations de gaz CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/88-63-21-3-accessoires-gaz-cctb-01-11|63.21.3 Accessoires gaz CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/89-63-21-4-appareils-a-gaz-et-productions-particulieres-de-chaleur-cctb-01-13|63.21.4 Appareils à gaz et productions particulières de chaleur CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/90-63-21-5-chaudieres-au-gaz-sur-socle-cctb-01-12|63.21.5 Chaudières au gaz sur socle CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/91-63-21-6-chaudieres-murales-au-gaz-cctb-01-11|63.21.6 Chaudières murales au gaz CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/92-63-21-7-convecteurs-au-gaz-cctb-01-13|63.21.7 Convecteurs au gaz CCTB 01.13]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/93-63-22-production-a-partir-du-mazout-equipements-cctb-01-13|63.22 Production à partir du mazout équipements CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/94-63-22-1-stockages-du-mazout-cctb-01-13|63.22.1 Stockages du mazout CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/95-63-22-2-canalisations-alimentation-cctb-01-12|63.22.2 Canalisations alimentation CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/96-63-22-3-accessoires-mazout-cctb-01-02|63.22.3 Accessoires mazout CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/97-63-22-4-chaudieres-au-mazout-cctb-01-11|63.22.4 Chaudières au mazout CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/98-63-22-5-bruleurs-au-mazout-cctb-01-12|63.22.5 Brûleurs au mazout CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/99-63-22-6-productions-particulieres-de-chaleur-cctb-01-02|63.22.6 Productions particulières de chaleur CCTB 01.02]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/100-63-23-production-a-partir-de-bois-et-des-vegetaux-equipements-cctb-01-13|63.23 Production à partir de bois et des végétaux équipements CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/101-63-23-1-stockages-bois-pellets-et-vegetaux-cctb-01-11|63.23.1 Stockages bois, pellets et végétaux CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/102-63-23-2-chaudieres-au-bois-cctb-01-11|63.23.2 Chaudières au bois CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/103-63-23-3-chaudieres-aux-pellets-cctb-01-11|63.23.3 Chaudières aux pellets CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/104-63-23-4-chaudieres-aux-vegetaux-cctb-01-11|63.23.4 Chaudières aux végétaux CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/105-63-24-raccordements-sur-chauffage-urbain-cctb-01-11|63.24 Raccordements sur chauffage urbain CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/106-63-25-cogeneration-cctb-01-11|63.25 Cogénération CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/107-63-25-1-cogeneration-modules-cctb-01-11|63.25.1 Cogénération modules CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/108-63-25-2-cogeneration-alimentations-en-combustible-cctb-01-04|63.25.2 Cogénération alimentations en combustible CCTB 01.04]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/109-63-25-3-cogeneration-integration-hydraulique-cctb-01-04|63.25.3 Cogénération intégration hydraulique CCTB 01.04]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/110-63-25-4-cogeneration-integration-electrique-cctb-01-04|63.25.4 Cogénération intégration électrique CCTB 01.04]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/111-63-25-5-cogeneration-systeme-de-regulation|63.25.5 Cogénération système de régulation]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/112-63-25-6-cogeneration-ventilation-du-local-cctb-01-04|63.25.6 Cogénération ventilation du local CCTB 01.04]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/113-63-25-7-cogeneration-evacuation-des-gaz-de-combustion-cctb-01-10|63.25.7 Cogénération évacuation des gaz de combustion CCTB 01.10]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/114-63-26-production-a-partir-de-pompes-a-chaleur-pac-equipements-cctb-01-13|63.26 Production à partir de pompes à chaleur (PAC) équipements CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/115-63-26-1-pompes-a-chaleur-eau-glycolee-eau-cctb-01-10|63.26.1 Pompes à chaleur eau glycolée / eau CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/116-63-26-2-pompes-a-chaleur-air-eau-cctb-01-10|63.26.2 Pompes à chaleur air / eau CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/117-63-26-3-pompes-a-chaleur-air-air-cctb-01-12|63.26.3 Pompes à chaleur air / air CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/118-63-26-4-pompes-a-chaleur-eau-eau-cctb-01-13|63.26.4 Pompes à chaleur eau / eau CCTB 01.13]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/119-63-27-production-a-partir-du-soleil-equipements-cctb-01-13|63.27 Production à partir du soleil équipements CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/120-63-27-1-capteurs-solaires-cctb-01-02|63.27.1 Capteurs solaires CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/121-63-27-2-reservoirs-de-stockage-d-eau-chaude-cctb-01-10|63.27.2 Réservoirs de stockage d'eau chaude CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/122-63-27-3-modules-de-pompage-du-fluide-solaire-cctb-01-10|63.27.3 Modules de pompage du fluide solaire CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/123-63-27-4-production-d-eau-chaude-sanitaire-ecs-par-le-soleil-cctb-01-10|63.27.4 Production d'eau chaude sanitaire (ECS) par le soleil CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/124-63-27-5-production-de-chaleur-pour-le-chauffage-par-le-soleil-cctb-01-10|63.27.5 Production de chaleur pour le chauffage par le soleil CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/125-63-27-6-regulations-solaires-cctb-01-10|63.27.6 Régulations solaires CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/126-63-27-7-tuyauteries-et-accessoires-pour-le-solaire-thermique-cctb-01-11|63.27.7 Tuyauteries et accessoires pour le solaire thermique CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/127-63-28-production-a-partir-du-charbon-equipements-cctb-01-02|63.28 Production à partir du charbon équipements CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/128-63-28-1-chaleur-production-stockages-du-charbon-cctb-01-02|63.28.1 Chaleur production stockages du charbon CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/129-63-28-2-chaleur-production-chaudieres-au-charbon-cctb-01-02|63.28.2 Chaleur production chaudières au charbon CCTB 01.02]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/130-63-3-chaleur-distribution-et-emission-cctb-01-11|63.3 Chaleur distribution et émission CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/131-63-31-equipements-conduites-et-accessoires-cctb-01-12|63.31 Equipements conduites et accessoires CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/132-63-31-1-conduites-accessoires-tuyaux-cctb-01-02|63.31.1 Conduites & accessoires tuyaux CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/133-63-31-2-conduites-accessoires-collecteurs-cctb-01-13|63.31.2 Conduites & accessoires collecteurs CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/134-63-31-3-conduites-accessoires-calorifugeages-des-conduites-cctb-01-13|63.31.3 Conduites & accessoires calorifugeages des conduites CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/135-63-31-4-conduites-accessoires-traversees-ignifuges-cctb-01-13|63.31.4 Conduites & accessoires traversées ignifuges CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/136-63-31-5-conduites-accessoires-accessoires-cctb-01-04|63.31.5 Conduites & accessoires accessoires CCTB 01.04]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/137-63-32-equipements-elements-d-installation-cctb-01-11|63.32 Equipements éléments d'installation CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/138-63-32-1-elements-d-installation-robinets-cctb-01-13|63.32.1 Éléments d'installation robinets CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/139-63-32-2-elements-d-installation-regulateurs-cctb-01-02|63.32.2 Éléments d'installation régulateurs CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/140-63-32-3-elements-d-installation-circulateurs-et-pompes-cctb-01-13|63.32.3 Éléments d'installation circulateurs et pompes CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/141-63-32-4-elements-d-installation-et-raccordements-en-eau-expansions-et-organes-de-securite-cctb|63.32.4 Éléments d'installation et raccordements en eau expansions et organes de sécurité CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/142-63-32-5-elements-d-installation-purgeurs-cctb-01-02|63.32.5 Éléments d'installation purgeurs CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/143-63-32-6-elements-d-installation-separateurs-cctb-01-12|63.32.6 Éléments d'installation séparateurs CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/144-63-32-7-elements-d-installation-bouteilles-casse-pression-ou-de-decouplage-cctb-01-02|63.32.7 Éléments d'installation bouteilles casse pression (ou de découplage) CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/145-63-32-8-elements-d-installation-ballons-cctb-01-12|63.32.8 Éléments d'installation ballons CCTB 01.12]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/146-63-33-equipements-elements-d-emission-cctb-01-11|63.33 Equipements éléments d'émission CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/147-63-33-1-elements-de-chauffage-accessoires-radiateurs-cctb-01-11|63.33.1 Éléments de chauffage & accessoires radiateurs CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/148-63-33-2-elements-de-chauffage-accessoires-convecteurs-et-ventilo-convecteurs-cctb-01-11|63.33.2 Éléments de chauffage & accessoires convecteurs et ventilo convecteurs CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/149-63-33-3-elements-de-chauffage-accessoires-chauffages-tres-basse-temperature-cctb-01-02|63.33.3 Éléments de chauffage & accessoires chauffages très basse température CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/150-63-33-4-elements-de-chauffage-et-accessoires-aerothermes-a-eau-chaude-cctb-01-10|63.33.4 Eléments de chauffage et accessoires aérothermes à eau chaude CCTB 01.10]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/151-63-34-equipements-regulations-chauffage-installations-individuelles-cctb-01-10|63.34 Equipements régulations chauffage installations individuelles CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/152-63-34-1-reglages-des-temperatures-accessoires-reglages-cctb-01-02|63.34.1 Réglages des températures & accessoires réglages CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/153-63-34-2-telegestions-centralisees-du-chauffage-a-distance-cctb-01-11|63.34.2 Télégestions centralisées du chauffage à distance CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/154-63-35-equipements-regulations-chauffage-grands-ensembles-cctb-01-11|63.35 Equipements régulations chauffage grands ensembles CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/155-63-35-1-regulations-chauffage-accessoires-grands-ensembles-regulations-primaires-cctb-01-11|63.35.1 Régulations chauffage & accessoires grands ensembles régulations primaires CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/156-63-35-2-regulations-chauffage-accessoires-grands-ensembles-regulations-secondaires-cctb-01-11|63.35.2 Régulations chauffage & accessoires grands ensembles régulations secondaires CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/157-63-35-3-regulations-chauffage-accessoires-grands-ensembles-gestions-techniques-centralisees-cct|63.35.3 Régulations chauffage & accessoires grands ensembles gestions techniques centralisées CCTB 01.11]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/158-63-4-chaleur-rejets-des-produits-de-la-combustion-cctb-01-02|63.4 Chaleur rejets des produits de la combustion CCTB 01.02]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/159-63-41-equipements-elements-de-rejet-des-produits-de-la-combustion-cctb-01-13|63.41 Equipements éléments de rejet des produits de la combustion CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/160-63-41-1-cheminees-metalliques-cctb-01-02|63.41.1 Cheminées métalliques CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/161-63-41-2-cheminees-en-matiere-synthetique-cctb-01-11|63.41.2 Cheminées en matière synthétique CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/162-63-41-3-traitements-des-condensats-des-rejets-de-combustion-cctb-01-07|63.41.3 Traitements des condensats des rejets de combustion CCTB 01.07]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/163-63-5|63.5]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/164-63-6|63.6]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/165-63-7|63.7]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/166-63-8-chaleur-renovation-cctb-01-02|63.8 Chaleur rénovation CCTB 01.02]]
  - [[documents/CCTB/cctb-t6-hvac-sanitaires/167-64-froid-cctb-01-11|64 Froid CCTB 01.11]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/168-64-1-froid-installation-cctb-01-02|64.1 Froid installation CCTB 01.02]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/169-64-11-systemes-cctb-01-02|64.11 Systèmes CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/170-64-11-1-descriptif-cctb-01-02|64.11.1 Descriptif CCTB 01.02]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/171-64-2-froid-production-cctb-01-02|64.2 Froid production CCTB 01.02]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/172-64-21-equipements-groupes-de-froid-cctb-01-02|64.21 Equipements groupes de froid CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/173-64-21-1-groupes-de-froid-cctb-01-02|64.21.1 Groupes de froid CCTB 01.02]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/174-64-3-froid-distribution-cctb-01-02|64.3 Froid distribution CCTB 01.02]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/175-64-31-equipements-conduites-et-accessoires-cctb-01-02|64.31 Equipements conduites et accessoires CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/176-64-31-1-conduites-accessoires-tuyaux-cctb-01-02|64.31.1 Conduites & accessoires tuyaux CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/177-64-31-2-conduites-accessoires-calorifugeages-des-conduites-cctb-01-12|64.31.2 Conduites & accessoires calorifugeages des conduites CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/178-64-31-3-conduites-accessoires-traversees-ignifuges-cctb-01-12|64.31.3 Conduites & accessoires traversées ignifuges CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/179-64-31-4-conduites-accessoires-accessoires-cctb-01-02|64.31.4 Conduites & accessoires accessoires CCTB 01.02]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/180-64-32-equipements-elements-d-installation-cctb-01-02|64.32 Equipements éléments d'installation CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/181-64-32-1-elements-d-installation-circulateurs-et-pompes-cctb-01-12|64.32.1 Éléments d'installation circulateurs et pompes CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/182-64-32-2-elements-d-installation-echangeurs-cctb-01-02|64.32.2 Éléments d'installation échangeurs CCTB 01.02]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/183-64-33-equipements-elements-de-distribution-cctb-01-02|64.33 Equipements éléments de distribution CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/184-64-33-1-elements-de-distribution-froid-accessoires-plafonds-froids-cctb-01-02|64.33.1 Éléments de distribution \"froid\" & accessoires plafonds froids CCTB 01.02]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/185-64-34-equipements-regulations-cctb-01-02|64.34 Equipements régulations CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/186-64-34-1-regulations-distribution-froid-accessoires-regulations-primaires-cctb-01-02|64.34.1 Régulations distribution \"froid\" & accessoires régulations primaires CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/187-64-34-2-regulations-distribution-froid-accessoires-regulations-secondaires-cctb-01-02|64.34.2 Régulations distribution \"froid\" & accessoires régulations secondaires CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/188-64-34-3-regulations-distribution-froid-accessoires-gestions-techniques-centralisees-cctb-01-02|64.34.3 Régulations distribution \"froid\" & accessoires gestions techniques centralisées CCTB 01.02]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/189-64-4|64.4]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/190-64-5|64.5]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/191-64-6|64.6]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/192-64-7|64.7]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/193-64-8-froid-renovation-cctb-01-02|64.8 Froid rénovation CCTB 01.02]]
  - [[documents/CCTB/cctb-t6-hvac-sanitaires/194-65-sanitaires-cctb-01-11|65 Sanitaires CCTB 01.11]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/195-65-1-sanitaires-installation-cctb-01-04|65.1 Sanitaires installation CCTB 01.04]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/196-65-11-systemes-cctb-01-02|65.11 Systèmes CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/197-65-11-1-descriptif-cctb-01-02|65.11.1 Descriptif CCTB 01.02]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/198-65-2-sanitaires-production-cctb-01-11|65.2 Sanitaires production CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/199-65-21-equipements-raccordements-au-reseau-de-distribution-d-eau-cctb-01-13|65.21 Equipements raccordements au réseau de distribution d'eau CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/200-65-21-1-raccordements-au-reseau-de-distribution-d-eau-dispositifs-de-raccordement-reglementaire|65.21.1 Raccordements au réseau de distribution d'eau dispositifs de raccordement réglementaire CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/201-65-21-2-raccordements-au-reseau-de-distribution-d-eau-conduites-d-alimentation-compteurs-cctb-0|65.21.2 Raccordements au réseau de distribution d'eau conduites d'alimentation & compteurs CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/202-65-22-equipements-traitements-de-l-eau-cctb-01-11|65.22 Equipements traitements de l'eau CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/203-65-22-1-adoucisseurs-cctb-01-02|65.22.1 Adoucisseurs CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/204-65-22-2-filtres-cctb-01-10|65.22.2 Filtres CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/205-65-22-3-dispositifs-anti-calcaire-cctb-01-11|65.22.3 Dispositifs anti calcaire CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/206-65-23-equipements-productions-d-eau-chaude-cctb-01-13|65.23 Equipements productions d'eau chaude CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/207-65-23-1-chauffe-eau-a-chauffage-instantane-au-gaz-cctb-01-11|65.23.1 Chauffe eau à chauffage instantané au gaz CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/208-65-23-2-accumulateurs-au-gaz-cctb-01-02|65.23.2 Accumulateurs au gaz CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/209-65-23-3-chauffe-eau-electriques-cctb-01-12|65.23.3 Chauffe eau électriques CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/210-65-23-4-chauffe-eau-a-accumulation-a-rechauffement-indirect-cctb-01-11|65.23.4 Chauffe eau à accumulation à réchauffement indirect CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/211-65-23-5-chauffe-eau-solaires-cctb-01-12|65.23.5 Chauffe eau solaires CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/212-65-23-6-chauffe-eau-avec-pompes-a-chaleur-cctb-01-02|65.23.6 Chauffe eau avec pompes à chaleur CCTB 01.02]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/213-65-24-equipements-actions-sur-la-pression-cctb-01-11|65.24 Equipements actions sur la pression CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/214-65-24-1-augmentations-de-pression-cctb-01-11|65.24.1 Augmentations de pression CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/215-65-24-2-diminutions-de-pression-cctb-01-11|65.24.2 Diminutions de pression CCTB 01.11]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/216-65-3-sanitaire-distribution-et-evacuation-cctb-01-11|65.3 Sanitaire distribution et évacuation CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/217-65-31-equipements-canalisations-et-accessoires-cctb-01-13|65.31 Equipements canalisations et accessoires CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/218-65-31-1-conduites-d-evacuation-et-accessoires-cctb-01-12|65.31.1 Conduites d'évacuation et accessoires CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/219-65-31-2-tuyaux-de-ventilation-cctb-01-11|65.31.2 Tuyaux de ventilation CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/220-65-31-3-siphons-de-cour-a-l-interieur-cctb-01-11|65.31.3 Siphons de cour / à l'intérieur CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/221-65-31-4-couvercles-pour-chambre-de-visite-a-l-interieur-cctb-01-11|65.31.4 Couvercles pour chambre de visite / à l'intérieur CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/222-65-31-5-conduites-d-alimentation-accessoires-cctb-01-13|65.31.5 Conduites d'alimentation & accessoires CCTB 01.13]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/223-65-32-equipements-appareils-et-accessoires-cctb-01-12|65.32 Equipements appareils et accessoires CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/224-65-32-1-cuvettes-de-wc-cctb-01-11|65.32.1 Cuvettes de WC CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/225-65-32-2-lave-mains-cctb-01-11|65.32.2 Lave mains CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/226-65-32-3-lavabos-cctb-01-12|65.32.3 Lavabos CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/227-65-32-4-baignoires-cctb-01-11|65.32.4 Baignoires CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/228-65-32-5-douches-et-cabines-de-douche-cctb-01-11|65.32.5 Douches et cabines de douche CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/229-65-32-6-urinoirs-cctb-01-11|65.32.6 Urinoirs CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/230-65-32-7-eviers-cctb-01-11|65.32.7 Éviers CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/231-65-32-8-vidoirs-cctb-01-11|65.32.8 Vidoirs CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/232-65-33-equipements-robinets-et-clapets-cctb-01-12|65.33 Equipements robinets et clapets CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/233-65-33-1-clapets-antiretour-cctb-01-13|65.33.1 Clapets antiretour CCTB 01.13]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/234-65-33-2-robinets-d-installation-cctb-01-11|65.33.2 Robinets d'installation CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/235-65-33-3-robinets-d-isolement-muraux-cctb-01-10|65.33.3 Robinets d'isolement muraux CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/236-65-33-4-robinets-de-service-cctb-01-12|65.33.4 Robinets de service CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/237-65-33-5-robinets-monotrou-cctb-01-12|65.33.5 Robinets monotrou CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/238-65-33-6-robinets-melangeurs-mitigeurs-muraux-cctb-01-12|65.33.6 Robinets mélangeurs/mitigeurs muraux CCTB 01.12]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/239-65-33-7-flush-valves-cctb-01-11|65.33.7 Flush valves CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/240-65-34-equipements-elements-d-installation-cctb-01-11|65.34 Equipements éléments d'installation CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/241-65-34-1-elements-d-installation-circulateurs-et-pompes-boucle-sanitaire-cctb-01-10|65.34.1 Éléments d'installation circulateurs et pompes (boucle sanitaire) CCTB 01.10]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/242-65-35-equipements-recuperations-des-eaux-cctb-01-11|65.35 Equipements récupérations des eaux CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/243-65-35-1-groupes-hydrophores-cctb-01-10|65.35.1 Groupes hydrophores CCTB 01.10]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/244-65-36-accessoires-complementaires-cctb-01-10|65.36 Accessoires complémentaires CCTB 01.10]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/245-65-36-1-accessoires-complementaires-pour-lavabos-et-lave-mains-cctb-01-04|65.36.1 Accessoires complémentaires pour lavabos et lave mains CCTB 01.04]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/246-65-36-2-accessoires-complementaires-pour-baignoires-et-douches-cctb-01-04|65.36.2 Accessoires complémentaires pour baignoires et douches CCTB 01.04]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/247-65-36-3-accessoires-complementaires-pour-wc-et-urinoirs-cctb-01-04|65.36.3 Accessoires complémentaires pour WC et urinoirs CCTB 01.04]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/248-65-36-4-accessoires-complementaires-pour-pmr-cctb-01-07|65.36.4 Accessoires complémentaires pour PMR CCTB 01.07]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/249-65-36-5-accessoires-complementaires-pour-eviers-et-vidoirs-cctb-01-04|65.36.5 Accessoires complémentaires pour éviers et vidoirs CCTB 01.04]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/250-65-36-6-siphons-cctb-01-11|65.36.6 Siphons CCTB 01.11]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/251-65-4|65.4]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/252-65-5|65.5]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/253-65-6|65.6]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/254-65-7|65.7]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/255-65-8-sanitaire-renovation-cctb-01-13|65.8 Sanitaire Rénovation CCTB 01.13]]
  - [[documents/CCTB/cctb-t6-hvac-sanitaires/256-66-lutte-contre-l-incendie-lci-cctb-01-12|66 Lutte contre l'incendie (LCI) CCTB 01.12]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/257-66-1-lci-installation-cctb-01-10|66.1 LCI installation CCTB 01.10]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/258-66-11-lutte-contre-l-incendie-cctb-01-02|66.11 Lutte contre l'incendie CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/259-66-11-1-installations-cctb-01-02|66.11.1 Installations CCTB 01.02]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/260-66-2-lci-production-cctb-01-04|66.2 LCI production CCTB 01.04]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/261-66-21-equipements-actions-sur-la-pression-cctb-01-02|66.21 Equipements actions sur la pression CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/262-66-21-1-lci-production-augmentations-de-pression-cctb-01-02|66.21.1 LCI production augmentations de pression CCTB 01.02]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/263-66-3-lci-distribution-cctb-01-04|66.3 LCI distribution CCTB 01.04]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/264-66-31-equipements-tuyauterie-cctb-01-02|66.31 Equipements tuyauterie CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/265-66-31-1-conduites-d-incendie-tuyaux-cctb-01-11|66.31.1 Conduites d'incendie tuyaux CCTB 01.11]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/266-66-32-equipements-elements-actifs-cctb-01-02|66.32 Equipements éléments actifs CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/267-66-32-1-extincteurs-cctb-01-11|66.32.1 Extincteurs CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/268-66-32-2-bornes-d-incendie-cctb-01-11|66.32.2 Bornes d'incendie CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/269-66-32-3-robinets-d-incendie-armes-cctb-01-11|66.32.3 Robinets d'incendie armés CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/270-66-32-4-armoires-pour-extincteurs-robinets-d-incendie-armes-et-ou-hydrants-cctb-01-02|66.32.4 Armoires pour extincteurs, robinets d'incendie armés et/ou hydrants CCTB 01.02]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/271-66-32-5-installations-d-extinction-automatique-de-type-sprinkler-cctb-01-11|66.32.5 Installations d'extinction automatique de type sprinkler CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/272-66-32-6-autres-moyens-d-extinction-cctb-01-02|66.32.6 Autres moyens d'extinction CCTB 01.02]]
      - [[documents/CCTB/cctb-t6-hvac-sanitaires/273-66-33-protection-en-vue-de-garantir-la-resistance-au-feu-d-elements-de-construction-cctb-01-11|66.33 Protection en vue de garantir la résistance au feu d'éléments de construction CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/274-66-33-1-protections-en-vue-de-garantir-la-resistance-au-feu-des-elements-de-construction-tuyaut|66.33.1 Protections en vue de garantir la résistance au feu des éléments de construction tuyauteries CCTB 01.11]]
        - [[documents/CCTB/cctb-t6-hvac-sanitaires/275-66-33-2-protections-en-vue-de-garantir-la-resistance-au-feu-des-elements-de-construction-ventil|66.33.2 Protections en vue de garantir la résistance au feu des éléments de construction ventilation CCTB 01.12]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/276-66-4|66.4]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/277-66-5|66.5]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/278-66-6|66.6]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/279-66-7|66.7]]
    - [[documents/CCTB/cctb-t6-hvac-sanitaires/280-66-8-lci-renovation-cctb-01-02|66.8 LCI rénovation CCTB 01.02]]
  - [[documents/CCTB/cctb-t6-hvac-sanitaires/281-cctb|CCTB]]
