---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.26.2"
ordre_document: 116
titre: "63.26.2 Pompes à chaleur air / eau CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 116 63.26.2 Pompes à chaleur air / eau CCTB 01.10]
resume_section: |-
  **63.26.2 Pompes à chaleur air/eau CCTB 01.10**

  **Description :**
  Fourniture, pose et raccordements (aérauliques, hydrauliques, électriques) de pompes à chaleur air/eau pour chauffage domestique et/ou production d’eau chaude sanitaire. Source froide : air extérieur ; source chaude : circuit d’eau chaude.

  **Caractéristiques techniques :**
  - Fluide frigorigène : R290 (par défaut), R32 ou autre.
  - Pression sonore max. à 3 m : ≤ 40 dB(A).
  - Classe énergétique (W35/W55) : A à A+++.
  - COP : ≥ 2,88.
  - Puissance absorbée : ≤ 2,1 kW.
  - Puissance chauffage : jusqu’à 9 kW.
  - SCOP (W35/W55) : ≥ 4,5/3,2.
  - Chauffage d’appoint : jusqu’à 6 kW.
  - Garantie : 5 ans (par défaut).

  **Accessoires :**
  - Ballon d’eau chaude (50 à 260 l).
  - Compatible avec chauffage par le sol (voir 63.33.3).

  **Mise en œuvre :**
  - Installation sur socle en béton avec évacuation de condensation.
  - Orientation sud privilégiée.
  - Distance max. de l’habitation : 20 m.
  - Conduites et raccordements enterrés.
  - Montage en cascade possible (jusqu’à 10 unités).

  **Mesurage :**
  Unité : pièce (pc).
  Nature du marché : QF.
  - **63.26.2a Chaleur - production - pompes à chaleur air / eau CCTB 01.13** — `section:63.26.2a`, article, profondeur 6, pages 245-245
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/115-63-26-1-pompes-a-chaleur-eau-glycolee-eau-cctb-01-10|63.26.1 Pompes à chaleur eau glycolée / eau CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/117-63-26-3-pompes-a-chaleur-air-air-cctb-01-12|63.26.3 Pompes à chaleur air / air CCTB 01.12]]"
tags: [document-section, cctb]
sources: [116_63.26.2_pompes_à_chaleur_air_eau_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.26.2 Pompes à chaleur air / eau [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend**

Il s'agit de la fourniture, de la pose, des raccordements aérauliques, hydrauliques et électriques des pompes à chaleur, de leurs composants et accessoires, destinés à la [[concepts/production-de-chaleur|Production de Chaleur]] de maisons individuelles et/ou de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

Ces pompes à chaleur sont alimentées par une « source froide » : air extérieur et alimentent une « source chaude » : circuit d’eau chaude 

###### 63.26.2 a Chaleur - production - pompes à chaleur air / eau [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

La pompe à chaleur prend l’énergie thermique dans l'air extérieur et la restitue dans un circuit d'eau chaude 

**MATÉRIAUX** 

**Caractéristiques générales** 

Caractéristiques : 

- Fluide frigorigène : R 290 (monobloc) (par défaut) / R32 / *** 

- Pression sonore à une distance de 3 m (max. 40 dB(A)) : ≤ 35 / 40 / *** dB(A) 

- Classe énergétique W35 / A2/W35 / *** climat moyen : A / A+ / A++ / A+++ / *** 

- Classe énergétique W55 climat moyen : A / A+ / A++ / A+++ / *** 

- COP : ≥ 2,88 / 3 / *** 

- Puissance absorbée : ≤ 1,2 / 1,7 / 2,1 / *** kw 

- Puissance chauffage : jusque 3 / 5 / 7 / 9 / *** kw 

- Puissance sonore Erp : ≤ 49 / 50 / *** dB (A) 

- Puissance sonore maximum : ≤ 58 / *** dB (A) 

- Puissance sonore en mode silencieux : ≤ 49 / 50 / *** dB (A) 

- SCOP W35/W55 : ≥ 4,5/3,2 / 4,5/3,5 / *** 

- Rendement saisonnier ηs W35/W55 : ≥ 175/125 / 180/135 / *** 

- Consommation d'énergie annuelle PAC W35/W55 : *** / *** 

- Rendement saisonnier ηs W55 : ≥ 110 / 120 / *** % 

- Vase expansion : 10 / *** l 

- [[concepts/chauffage-electrique|Chauffage Électrique]] d'appoint : 3 (2x1,5) / 6 (2x3) / *** kw 

- Echangeur de chaleur : à plaques / *** 

- Tension d'alimentation : 230 / 400 / *** V 

- Poids : *** kg 

- Dimensions (LxPxH) : *** x *** x *** mm 

- Garantie : 5 (par défaut) / *** ans 

**Pour la production d'eau chaude :** 

Accessoires : ballon d'eau chaude de capacité : 50 / 100 /150 / 200 / 260 l, et cuve acier inox / émaillé, voir [65.23.6 Chauffe-eau avec pompes à chaleur](212_65.23.6_chauffe-eau_avec_pompes_à_chaleur_cctb_01.02.md) 

Pour la chauffage par le sol : voir [63.33.3 Éléments de chauffage & accessoires - chauffages très basse température](149_63.33.3_éléments_de_chauffage_accessoires_-_chauffages_très_basse_température_cctb_01.02.md) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

L’appareil contenant l’évaporateur est installé dans un boitier métallique avec un revêtement spécial assurant la résistance aux intempéries, il est placé sur un socle en béton avec évacuation de la condensation. Un dispositif de dégel est placé assurant le fonctionnement même en cas de températures critiques. L’appareil insonorisé est placé aussi près que possible de l’habitation avec un recul maximal de 20 / *** mètres. Les conduites et raccordements électriques sont enterrés dans le sol. L’orientation sud est privilégiée.

**Montage en cascade : non (par défaut) / oui, alors :** 

- Le nombre de pompe à chaleur est de 2 / 3 / 4 / *** / 10. 

- Puissance totale maximum : *** kw 

- Ballon tampon : 1 / 2 / *** voir 63.32.8d Chaleur

- distribution et émission

- éléments d'installation

- ballons tampon 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**nature du marché:** 

**QF**
