---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.31.5"
ordre_document: 136
titre: "63.31.5 Conduites & accessoires accessoires CCTB 01.04"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 136 63.31.5 Conduites & accessoires accessoires CCTB 01.04]
resume_section: |-
  **63.31.5 Conduites & accessoires - accessoires CCTB 01.04**
  Systèmes de maintien de température et accessoires pour conduites.

  **63.31.5 a Ruban chauffant CCTB 01.11**
  Ruban chauffant autorégulant pour protection antigel, raccordé au réseau et mis à la terre. Pose selon les prescriptions du fournisseur, fixé sous le tuyau pour conduites horizontales. Mention "Chauffage électrique 230 V" apposée sur l'isolation.

  - Localisation : Entre tuyau et isolant sur conduites exposées au gel (vides sanitaires, locaux ventilés, greniers isolés, etc.).
  - Puissance : 10 à 30 W/m (par défaut 20 W/m).
  - Tension : 230 V.
  - Commande par thermostat : Oui/Non (par défaut Non).
  - Température de maintien : ≤ 65 °C (par défaut).

  **Mesurage**
  - Unité : m (par défaut) ou fft.
  - Code : Inclut accessoires (par défaut) ou selon type d'habitation.
  - Nature du marché : QF (par défaut) ou PG.
  - **63.31.5a Chaleur - distribution et émission - conduites & accessoires - ruban chauffant CCTB 01.11** — `section:63.31.5a`, article, profondeur 6, pages 300-300
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/135-63-31-4-conduites-accessoires-traversees-ignifuges-cctb-01-13|63.31.4 Conduites & accessoires traversées ignifuges CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/137-63-32-equipements-elements-d-installation-cctb-01-11|63.32 Equipements éléments d'installation CCTB 01.11]]"
tags: [document-section, cctb]
sources: [136_63.31.5_conduites_accessoires_-_accessoires_cctb_01.04.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.31.5 Conduites & accessoires - accessoires [[entities/cctb|CCTB]] 01.04

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des systèmes de maintien de températures ( et leurs accessoires ) pour tout les types de conduites et de leurs accessoires éventuels 

###### 63.31.5 a Chaleur - distribution et émission - conduites & accessoires - ruban chauffant [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Ruban chauffant pour la protection contre le gel, autorégulant, raccordé au réseau et mis à la terre. Pose conformément aux prescriptions du fournisseur. Le ruban est fixé au tuyau à intervalles réguliers. Pour les conduites horizontales, le ruban est de préférence fixé sous le tuyau. Sur l'isolation, la mention "[[concepts/chauffage-electrique|Chauffage Électrique]] 230 V" est appliquée à intervalles réguliers _._ 

**Localisation** 

A poser entre le tuyau et l'isolant sur les tronçons de conduites exposées au risque de gel (vides sanitaires ventilés, locaux ventilés, greniers à plancher isolé, …). 

- Puissance : +/- 10 / 15 / 16 / 17 / 20 (par défaut) / 30 W/m, 

- Tension alimentation : 230 V. 

- Commande par thermostat : OUI / NON (par défaut) 

- Température de maintien ≤ 65 (par défaut) / *** °C 

**MESURAGE** 

**unité de mesure:** 

m (par défaut) / fft 

**(soit par défaut)** 

1. m 

**(soit)** 

2. fft 

**code de mesurage:** 

**(soit par défaut)** 

1. Y compris tous les accessoires 

**(soit)** 

2. Selon le type d'habitation / logement / *** 

**nature du marché:** 

**(soit par défaut)** 

1. QF

**(soit)** 

**2. PG**
