---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.33.3"
ordre_document: 149
titre: "63.33.3 Éléments de chauffage & accessoires chauffages très basse température CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 149 63.33.3 Éléments de chauffage & accessoires chauffages très basse température CCTB 01.02]
resume_section: |-
  ### 63.33.3 Éléments de chauffage & accessoires - chauffages très basse température

  #### Chauffage par le sol (63.33.3a)
  - **Systèmes** : Chauffage par rayonnement à basse température.
  - **Tuyauteries** : Polyéthylène PE-RT avec écran anti-oxygène ou aluminium multicouche, posées sans raccords selon des schémas adaptés (spirales, méandres, etc.).
  - **Isolants** : Systèmes "humides" (polystyrène expansé, plaques à plots, nattes d'acier) ou "secs" (plaques rainurées avec lamelles métalliques).
  - **Collecteurs** : Pré-montés, avec robinets de réglage, vannes à boules et options de mélange pour 2 à 12 circuits.
  - **Additifs** : Améliorent la fluidité, la conductivité thermique et réduisent le temps de séchage des chapes.
  - **Sécurité** : Aquastat limitant la température à ≤ 50 °C.

  #### Chauffage mural (63.33.3b)
  - **Systèmes** : Chauffage par rayonnement intégré dans le mur.
  - **Tuyauteries** : Identiques au chauffage par le sol.
  - **Méthodes** : Systèmes "humides" (tuyaux encastrés dans le plafonnage) ou "secs" (tuyaux insérés dans des plaques rainurées).
  - **Collecteurs** : Similaires au chauffage par le sol.

  #### Chauffage par le plafond (63.33.3c)
  - **Systèmes** : Chauffage/rafraîchissement via panneaux de plâtre intégrant des tubes chauffants ou grilles suspendues.
  - **Matériaux** : Panneaux en fibro-plâtre ou grilles en PP-R, montés sur structures bois/métalliques.
  - **Collecteurs** : Identiques aux autres systèmes.
  - **Limites** : Non adapté aux environnements humides.

  #### Références normatives
  - Normes NBN EN 1264 et ISO 11855 pour conception, dimensionnement et installation.
  - NIT 273 pour l'installation des systèmes de chauffage par le sol.

  #### Mesurage
  - Unité : W/m² ou m² selon l'étude.
  - Nature du marché : QF.
  - **63.33.3a Chaleur - distribution et émission - éléments de chauffage & accessoires - chauffages par le sol CCTB 01.11** — `section:63.33.3a`, article, profondeur 6, pages 339-343
  - **63.33.3b Chaleur - distribution et émission - éléments de chauffage & accessoires - chauffages muraux CCTB 01.11** — `section:63.33.3b`, article, profondeur 6, pages 344-346
  - **63.33.3c Chaleur - distribution et émission - éléments de chauffage & accessoires - plafonds chauffants CCTB 01.12** — `section:63.33.3c`, article, profondeur 6, pages 347-350
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/148-63-33-2-elements-de-chauffage-accessoires-convecteurs-et-ventilo-convecteurs-cctb-01-11|63.33.2 Éléments de chauffage & accessoires convecteurs et ventilo convecteurs CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/150-63-33-4-elements-de-chauffage-et-accessoires-aerothermes-a-eau-chaude-cctb-01-10|63.33.4 Eléments de chauffage et accessoires aérothermes à eau chaude CCTB 01.10]]"
tags: [document-section, cctb]
sources: [149_63.33.3_éléments_de_chauffage_accessoires_-_chauffages_très_basse_température_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.33.3 Éléments de chauffage & accessoires - chauffages très basse température [[entities/cctb|CCTB]] 01.02

**DESCRIPTION**

**Définition / Comprend** 

Il s’agit de systèmes de chauffage à très basse température constitués d’éléments d’émission de chaleur pour le chauffage par le sol, par les murs ou par les plafonds. 

###### 63.33.3 a Chaleur - distribution et émission - éléments de chauffage & accessoires - chauffages par le sol [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de systèmes de chauffage par le sol par rayonnement à basse température. 

MATÉRIAUX 

**Caractéristiques générales** 

**Tuyauteries** 

La tuyauterie à intégrer au chauffage par le sol est composée de polyéthylène PE-RT (par défaut) / se compose d’un conduit en aluminium 

**(soit par défaut) :** 

La tuyauterie à intégrer au chauffage par le sol est composée de polyéthylène PE-RT équipé d'un écran de diffusion d'oxygène de différents Ø en fonction du calcul de dimensionnement, elle est posée en forme de spirales, méandres ou bifilaires de nombre et d’écartement à définir également en fonction du calcul de dimensionnement 

A proximité des murs extérieurs, de grandes fenêtres et de portes-fenêtres, il faut +- veiller à rapprocher les espacements entre les tubes de manière à augmenter le confort thermique. Ce renforcement s’étend sur une longueur ≥ 70 (par défaut) / *** cm à partir de la paroi ou de la fenêtre 

La tuyauterie fait partie d’un ensemble déterminé également par les différents principes de poses décrits dans le poste isolant ci-dessous. Par principe, le tube est posé d'un seul tenant et sans raccord. 

**(soit) :** 

La tuyauterie à intégrer au chauffage par le sol se compose d’un conduit en aluminium soudé a recouvrement dans l’axe dont l’intérieur et l’extérieur sont revêtus d’une couche de polyéthylène résistante aux températures élevées (fabrication conforme a la norme[DIN 16833]). L’insertion d’un film adhésif entre les différentes couches constitutives de ce tube en assure l’adhérence durable. Une technique spéciale de soudure garantit une sécurité optimale. L’épaisseur du conduit en aluminium sélectionnée pour réaliser le tube composite est parfaitement adaptée aux exigences requises sur le plan de la flexibilité et de la résistance à la pression. 

Les principes de dimensionnements et de poses décrits dans le choix par défaut sont d’application également pour ce type de tube. Par principe, le tube est posé d'un seul tenant et sans raccord. 

**Isolants et accessoires de fixations** 

Système dit « humide » (par défaut) / « sec » 

**(soit par défaut) :** 

**Système dit « humide »** 

Le système est un système à pose simple et rapide pour le chauffage par le sol sur base d'un polystyrène expansé en rouleaux et de clips pour la fixation des tubes expansés en rouleaux et de clips pour la fixation des tubes. 

Ce rouleau de matériaux isolant est muni d'un réseau d'armature unique dans lequel sont chassées des agrafes à aiguillons. 

Ce réseau d'ancrage protège également le matériau d'isolation contre le mortier et l'humidité. Afin de raccourcir les délais de montage, ce réseau est porteur d'une trame imprimée (50 mm x 50 m (par

**défaut) / ***)** 

Le rouleau de matériaux isolant est entaillé en biseau sur les 2/3 de son épaisseur, permettant ainsi un enroulement et un déroulement aisé du matériau et garantissant en outre des raccords parfait au niveau de l'isolation (aucun pont de thermique). 

Ce système est caractérisé par un réseau d'ancrage original. 

Grâce à ce réseau d'ancrage, les clips munis d'un aiguillon retiennent les tubes. 

La trame lignée pré-imprimée et la possibilité d'appliquer les clips à n'importe quel endroit de l'isolation se traduisent par un système rapide, simple et flexible. 

Les tubes sont fixés à l’isolant par des clips spéciaux en polyamide muni d’un aiguillon et sont conçus pour des tubes de 16 à 20  (par défaut) / *** mm. 

**(soit)** :** 

**Système dit « humide »** 

Le système est un système pour le chauffage par le sol à base de plaques à plots préformées en polystyrène expansé, qui présentent un schéma de pose de 50 m ou des multiples. 

Les plaques sont réunies en les cliquant au moyen d'une bande de bordure spéciale, réduisant ainsi les chutes à un minimum absolu. 

Des plots spéciaux permettent également un montage suivant un angle de 45°. 

Le tube de 14 / 17 / *** mm est placé entre les plots d'une hauteur de 16 (par défaut) / *** mm, réalisant ainsi 

un schéma de pose parfaitement géométrique. 

Les plaques à plots sont faites pour des tubes de 14 à 17 / *** mm 

Les plaques à plots sont exécutées en format standard de 1200 x 800 (par défaut) / *** mm et de densité de 20 (par défaut) / *** kg/m². 

La plaque à plots est composée de 2 couches. La couche inférieure est une plaque de polystyrène pourvue de plots. La couche supérieure de couleur (montée en cours de production) est un voile de polystyrène présentant un schéma identique de plots. Suite à l'agencement de plots, le système permet des distances de pose de 5 cm ou de multiples de cette dimension pour les tubes de 14 à 17 / *** mm. La forme spéciale des plots garantit une bonne fixation des tubes pour une surface de contact minimale. Le système se prête aux chapes à base de ciment et est composé de plaques à plots en polystyrène PS 30/2 / polystyrène PS 30. 

**(soit)** polystyrène PS 30/2 offrant une isolation thermique et acoustique. Cette plaque convient particulièrement bien pour les maisons unifamiliales. La charge maximale est de 5 (par défaut) / *** kN/m², tandis que la réduction des bruits de contact est de 28 (par défaut)/ *** dB. 

**(soit)** polystyrène PS 30 et supporte des charges ≤ 60 (par défaut) / *** kN/m². Ce type est ainsi appliqué pour les projets impliquant des capacités de charge importantes ou lorsque des câbles ou d'autres tubes sont placés dans une première couche isolante. 

Il va de soi que ces plaques sont également combinées avec des plaques isolantes complémentaires pour les projets nécessitant une couche d'isolation plus épaisse. 

Les tubes s’insèrent facilement entre les plots qui permettent à ceux-ci restent de rester en place avant et pendant le coulage de la chape de ciment. 

**(soit)** :** 

**Système dit « humide »** 

Le système est un système de chauffage par le sol intégré à base de nattes de fils d'acier et d'agrafes spéciales pour les tubes. Les nattes de fils d'acier sont reliées entre elles au moyen d'agrafes en acier. 

Les agrafes spéciales pour les tubes sont fixées n'importe où sur la natte de fils d'acier, permettant ainsi de bénéficier d'une grande flexibilité lors de la détermination du schéma de pose.

Les agrafes sont destinées à maintenir les tubes, mais elles assurent également un écartement optimal (15mm) entre les treillis de fils d'acier et l'isolation du sol, tant les treillis que le tube étant ensuite emprisonnés dans la chape à base de ciment après la pose de celle-ci. 

Les treillis (appelés aussi nattes) en acier sont exécutés au format standard de 1500 x 2250 (par défaut) / *** mm, présentant des mailles de 100 x 100 (par défaut) / *** mm, à partir d'un fil d'acier étiré et nu. 

Les nattes sont fixées par des clips spéciaux en polyamide, destinés à relier les nattes de fils d'acier entre elles. Il est nécessaire d'avoir 5 clips/natte de fils d'acier. 

Les tubes sont fixés aux nattes par des agrafes spéciales en matière synthétique. Elles sont destinées à la fixation des tubes et maintiennent un écart de 1,5 cm entre les nattes de fils d'acier et l'isolant du sol. Les agrafes sont fixées n'importe où sur les nattes de fils d'acier, offrant ainsi une flexibilité optimale en termes de placement. 

**(soit)** :** 

**Système dit « sec »** 

Le système est composé d'une plaque d'isolant, dans laquelle sont déjà prévues les rainures pour les tubes. 

Dans ces rainures sont posées des lamelles de conduction galvanisées (profilé oméga), dans lesquelles s'adapte à son tour le tube de chauffage. Après la pose des tubes, le tout est recouvert de plaques métalliques galvanisées. 

La chaleur est répartie de façon uniforme sur la face de ces plaques par le biais des lamelles de conduction calorifique. 

Des plaques de ciment d’une épaisseur ≥ 20 mm sont posées directement sur ces plaques métalliques. Un voile PE est appliqué sur les plaques de rayonnement lorsqu'il faut poser par-dessus une chape à base de ciment. 

La chape à base de ciment n'a pas une épaisseur < 4,5 cm. De plus, il faut absolument veiller à ce que la surface soit parfaitement à niveau, sinon l'épaisseur de la chape s'avére insuffisante en certains endroits. 

La plaque d'isolant rainurée est exécutée au format standard de 1100 x 750 mm (par défaut) / ***, polystyrène PS20 (par défaut) / *** ; densité : 20 (par défaut) / *** kg/m², l’épaisseur d'isolation est de 35 (par défaut) / *** mm. 

Les plaques sont pourvues de tranchées destinées à permette un schéma de pose de 75 / 150 / 225 / 300 / *** mm. 

Si une isolation supplémentaire est prévue, celle-ci a une densité identique. Epaisseur minimale de 3 cm au-dessus de locaux chauffés, de 5,5 cm au-dessus de locaux non chauffés ou du sol. 

Complémentairement, des plaques isolantes en mousse dure, aux dimensions et propriétés identiques à celles des plaques du système à rainures, sont utilisées pour combler les espaces non chauffés. 

Les lamelles de conduction galvanisées (profilé oméga) sont totalement galvanisées. Elles sont destinées à la conduction de la chaleur des tubes vers les plaques rayonnantes de dimensions : 1000 x 1000 x 0,4 (par défaut) / *** mm. 

Les plaques rayonnantes sont totalement galvanisées et sont destinées à la diffusion de la chaleur vers la totalité de la surface de chauffage de dimensions : 1000 x 1000 x 0,4 (par défaut) / *** mm. 

Le voile de polyéthylène à prévoir pour la protection de l'isolation du sol contre le mortier et l'humidité a une épaisseur de ≥ 0,2 mm. 

**Collecteurs** 

Il s’agit d’un système de collecteurs pré-montés et appliqués (par défaut) / complet de collecteurs équipés d’un groupe de mélange pré-monté et appliqués pour le raccordement de 2 à 12 circuits. 

**(soit par défaut) :**

Il s’agit d’un système de collecteurs pré-montés et appliqués pour le raccordement de 2 à 12 circuits dans les installations de chauffage par le sol. 

Il se compose de : 

- 1 collecteur de départ avec robinets de réglage et vis de blocage intégrées couvert par un capuchon de protection en plastique de couleur. Ce robinet de réglage permet le préréglage fin pour équilibrer chaque circuit et permet même d’isoler le circuit. En plus, chaque robinet de réglage est équipé d’une vis de blocage, qui permet de retrouver le réglage initial du robinet de réglage, après fermeture du robinet. 

- 1 collecteur de retour qui comprend un robinet thermostatisable intégré par circuit. Ce robinet est commandé manuellement ou est équipé soit d’une tête thermostatique avec bulbe et commande a distance soit d’une électrovanne normalement fermée ou normalement ouverte. 

Le système est équipé de deux vannes a boules qui permettent de remplir, purger et mettre sous pression les circuits du chauffage sol. Ceci permet de tester l’étanchéité des circuits du chauffage sol et de laisser sous pression lors de la mise sous chape avant que le reste de l’installation ne soit achevée. 

**(soit)** :** 

Il s’agit d’un système complet de collecteurs équipés d’un groupe de mélange pré-monté et appliqués pour le raccordement de 2 à 12 circuits dans les installations du chauffage par le sol. 

Il se compose de : 

- Groupe de mélange universel pour des installations fonctionnant en haute, basse ou très basse température. 

- L’unité de réglage qui est équipée d’une vanne mélangeuse à trois voies thermostatisable intégrée permet d’ajuster la bonne température du chauffage par le sol désirée. 

- Grace a l’intégration de by-pass primaire et secondaire ce système est utilisable dans pratiquement dans toutes les installations de chauffage. 

- La vanne mélangeuse qui est pilotable par un moteur électrique (0-10 v ou 230V) ou par une tête thermostatique avec sonde (30 à 60 °C). 

- Le système est équipé de deux vannes a boules qui permettent de remplir, purger et mettre sous pression les circuits du chauffage sol. Ceci permet de tester l’étanchéité des circuits du chauffage sol et de laisser sous pression lors de la mise sous chape avant que le reste de l’installation ne soit achevée. 

Attention : Si on utilise des électrovannes sur les différents circuits, le débit du circulateur peut varier fortement. 

Dans ce cas, il est impératif de placer un by-pass différentiel entre le collecteur de départ et de retour. 

**Parties communes à toutes les techniques décrites ci-dessus** 

- Isolation de plinthe avec voile soudé : celle-ci est réalisée en mousse de polyéthylène, d'une épaisseur de ± 8 mm et d'une hauteur de ± 160 mm, à voile PE soudé. Elle compense les dilatations thermiques de la chape à base de ciment et offre une protection contre les ponts thermiques et les ponts acoustiques. 

- Isolation aux joints de dilatation : 

- Pour compenser les dilatation liés aux différents passages de portes, baies et autres joints de dilatation, il est posé longitudinalement au droit de ceux-ci un profil spécifique pour joint de dilatation, des tubes de protection entourent tous les tubes traversant ces passages et le profil est surmonté et « clipé » avec une bande de mousse de polyéthylène, d'une épaisseur de ± 8 mm et d'une hauteur de ± 160 mm, et ce, sur toute la longueur du joint de dilatation ainsi créé. 

Additif :

- L’additif pour chape est une solution concentrée qui augmente la fluidité des couches de ciment et des chapes, et est donc particulièrement indique pour les applications de chauffage et de refroidissement par le sol. En ajoutant l’additif a la chape, sa maléabilité est augmentée et donc son placement autour des conduites de plastique et des panneaux d’isolation (même sans vibration). 

- De cette manière, on empêche la formation de bulles d’air responsables d’une diminution de rendement importante du chauffage/refroidissement par le sol. L’adjonction d’additif améliore donc la conductibilité thermique de la chape mais aussi son imperméabilité. De plus, la quantité d’eau nécessaire pour la production de la chape est diminuée de 20 %, ce qui restreint le temps de séchage de la chape ainsi que sa contraction lors de la phase de séchage. 

- L’additif ne contient aucun élément néfaste pour le béton, le métal ou le plastique et n’influence donc pas les propriétés du béton, même a longue échéance. 

- De par sa couleur neutre et ses propriétés spécifiques, l’additif est utilisé pour tout type de ciment et pour tout type de revêtement de sol, quels qu'ils soient. 

- Dosage : L’additif est versé directement dans la bétonnière lors de la production de la chape. 

- Le dosage est de 1 litre d’additif / 100 kg de ciment ou de 0,025 litre d’additif / m² de surface de sol / centimètre de hauteur de chape. 

- Emballage et mesures de précaution 

- L’additif est emballé dans des bidons en plastique de 10 litres. Le produit n'est pas exposé à des T° < 0 °C. Si tel était le cas, il est mélangé et légèrement réchauffé avant son utilisation. 

- Dans le cas de système dit « sec », l’emploi d’additif n'est pas prescrit. 

**Aquastat de sécurité de surchauffe :** 

- Il est posé un aquastat de sécurité de surchauffe sur la tuyauterie en amont du collecteur de départ pour limiter la température ≤ 50 °C dans les circuits de chauffage sol. 

- Puissance :  ***  kW (puissance en fonction des déperditions de chaleur calculées) 

- Surface : ***  m² 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN 1264-1, Systèmes de surfaces chauffantes et rafraîchissantes hydrauliques intégrées - Partie 1: Définitions et symboles] 

[NBN EN 1264-2, Systèmes de surfaces chauffantes et rafraîchissantes hydrauliques intégrées - Partie 2 : Chauffage par le sol: Méthodes de démonstration pour la détermination de l'émission thermique utilisant des méthodes par le calcul et à l'aide de méthodes d'essai] 

[NBN EN 1264-3, Systèmes de surfaces chauffantes et rafraîchissantes hydrauliques intégrées - Partie 3 : Dimensionnement] 

[NBN EN 1264-4, Systèmes de surfaces chauffantes et rafraîchissantes hydrauliques intégrées - Partie 4: Installation] 

[NBN EN 1264-5, Systèmes de surfaces chauffantes et rafraîchissantes hydrauliques intégrées - Partie 5 : Détermination de l'émission thermique des surfaces chauffantes et rafraîchissantes intégrées dans les sols, les plafonds et les murs] 

[NBN EN ISO 11855-1, Conception de l'environnement des bâtiments

- Systèmes intégrés de chauffage et de refroidissement par rayonnement

- Partie 1: Définitions, symboles et critères de confort (ISO 11855-1:2021)] 

[NBN EN ISO 11855-4, Conception de l'environnement des bâtiments

- Systèmes intégrés de chauffage et de refroidissement par rayonnement

- Partie 4: Dimensionnement et calculs relatifs au chauffage adiabatique et à la puissance frigorifique pour systèmes d'éléments de construction thermoactifs (TABS) (ISO 11855-4:2021)] 

[NIT 273, Installation des systèmes de chauffage par le sol à eau chaude]

[Buildwise Méthode de dimensionnement Rapport 18, Dimensionnement des systèmes de chauffage par le sol à eau chaude] 

**Exécution** 

[NIT 273, Installation des systèmes de chauffage par le sol à eau chaude] 

MESURAGE 

**unité de mesure:** 

w (par défaut) / m² 

**(soit par défaut)** 

1. *** W 

**(soit)** 

2. m² 

**code de mesurage:** 

**(soit par défaut)** 

1. Puissance prescrite selon l'étude 

**(soit)** 

2. Selon la nature et le type (par exemple : ***). Quantité nette des éléments de chauffage à placer 

**nature du marché:** 

QF 

###### 63.33.3 b Chaleur - distribution et émission - éléments de chauffage & accessoires - chauffages muraux [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de systèmes de chauffage muraux à rayonnement à basse température. 

MATÉRIAUX 

**Caractéristiques générales** 

**Tuyauteries** 

La tuyauterie à intégrer au chauffage par le sol est composée de polyéthylène PE-RT (par défaut) / se compose d’un conduit en aluminium 

**(soit par défaut) :** 

La tuyauterie à intégrer au chauffage par le sol est composée de polyéthylène PE-RT équipé d'un écran de diffusion d'oxygène de différents Ø en fonction du calcul de dimensionnement, elle est posée en forme de spirales, méandres ou bifilaires de nombre et d’écartement à définir également en fonction du calcul de dimensionnement. 

A proximité des murs extérieurs, de grandes fenêtres et de portes-fenêtres, il faut veiller à rapprocher les espacements entre les tubes de manière à augmenter le confort thermique. Ce renforcement s’étend sur une longueur ≥ 70 cm à partir de la paroi ou de la fenêtre. 

La tuyauterie fait partie d’un ensemble déterminé également par les différents principes de poses décrits dans le poste isolant ci-dessous. 

Par principe, le tube est posé d'un seul tenant et sans raccord. 

**(soit) :**

La tuyauterie à intégrer au chauffage par le sol se compose d’un conduit en aluminium soudé a 

recouvrement dans l’axe dont l’intérieur et l’extérieur sont revêtus d’une couche de polyéthylène résistante aux températures élevées (fabrication conforme à la norme [DIN 16833]). L’insertion d’un film adhésif entre les différentes couches constitutives de ce tube en assure l’adhérence durable. Une technique spéciale de soudure garantit une sécurité optimale. L’épaisseur du conduit en aluminium sélectionnée pour réaliser le tube composite est parfaitement adaptée aux exigences requises sur le plan de la flexibilité et de la résistance à la pression. 

Les principes de dimensionnements et de poses décrits dans le choix par défaut sont d’application également pour ce type de tube. Par principe, le tube est posé d'un seul tenant et sans raccord. 

**Isolants et accessoires de fixations** 

Système dit « humide » / « sec » 

**(soit par défaut) :** 

**Système dit « humide »** 

Par ce système le tuyau est encastré dans le plafonnage. 

La réalisation de système s’effectue comme suit : 

1. Fixer sur le mur des lattes profilées U à distance régulière et perpendiculairement à la direction du tube. 

2. Clipser le tube dans les encoches des lattes U avec l’intervalle souhaité. 

3. Recouvrir toute la tuyauterie et les lattes avec une première couche de plafonnage. 

4. Recouvrir cette couche d’une trame en fibres de verre. 

5. Recouvrir d’une deuxième couche de plafonnage. 

**(soit) :** 

**Système dit « sec »** 

La réalisation du système s’effectue comme suit : 

1. Placer un lattage en bois sur les blocs de construction ou utiliser la base métallique d’une cloison légère. La distance correcte entre les différents profils est choisie en fonction de la dimension des panneaux de recouvrement. La position de ces panneaux est indiquée sur le plan de pose des fabricants. 

2. Il est possible de placer l’isolation dans l’espace libre entre les chevrons ou les profils métalliques. En cas de risque de condensation interne dans la construction, il y a lieu de placer une feuille d’étanchéité du côté chaud du mur. 

3. Commencer ensuite le montage des plaques selon le plan de pose. Chaque plaque est pourvue de raccords en tenon et mortaise qui permettent une jonction simple par emboîtement. 

4. Insérer dans les rainures des plaques les profiles métalliques qui permettent une meilleure répartition de la chaleur. 

5. Emboiter le tube dans les rainures et recouvrir le tout avec des plaques de carton-plâtre ou de fibro-plâtre. 

Pour ces deux systèmes, il est préférable de privilégier le tube multicouche contenant une feuille d’aluminium, compte tenu de son faible coefficient de dilatation. 

**Collecteurs** 

Il s’agit d’un système de collecteurs pré-montés et appliqués (par défaut) / complet de collecteurs équipés d’un groupe de mélange pré-monté et appliqués pour le raccordement de 2 à 12 circuits 

**(soit par défaut) :** 

Il s’agit d’un système de collecteurs pré-montés et appliqués pour le raccordement de 2 à 12 circuits dans les installations de chauffage par le sol.

Il se compose de : 

- 1 collecteur de départ avec robinets de réglage et vis de blocage intégrées couvert par un capuchon de protection en plastique de couleur. Ce robinet de réglage permet le préréglage fin pour équilibrer chaque circuit et permet même d’isoler le circuit. En plus, chaque robinet de réglage est équipé d’une vis de blocage, qui permet de retrouver le réglage initial du robinet de réglage, après fermeture du robinet. 

- 1 collecteur de retour qui comprend un robinet thermostatisable intégré par circuit. Ce robinet est commandé manuellement ou est équipé soit d’une tête thermostatique avec bulbe et commande à distance soit d’une électrovanne normalement fermée ou normalement ouverte. 

Le système est équipé de deux vannes a boules qui permettent de remplir, purger et mettre sous pression les circuits du chauffage sol. Ceci permet de tester l’étanchéité des circuits du chauffage sol et de laisser sous pression lors de la mise sous chape avant que le reste de l’installation ne soit achevée. 

**(soit) :** 

Il s’agit d’un système complet de collecteurs équipés d’un groupe de mélange pré-monté et appliqués pour le raccordement de 2 a 12 circuits dans les installations de chauffage par le sol. 

Il se compose de : 

- Groupe de mélange universel pour des installations fonctionnant en haute, basse ou très basse température. 

- L’unité de réglage est équipée d’une vanne mélangeuse à trois voies thermostatisable intégrée qui permet d’ajuster la bonne température de chauffage par le sol désirée. 

- Grâce a l’intégration de by-pass primaire et secondaire ce système est utilisé pratiquement dans toutes les installations de chauffage. 

- La vanne mélangeuse est pilotable par un moteur électrique (0-10 v ou 230V) ou par une tête thermostatique avec sonde (30 à 60 °C). 

Le système est équipé de deux vannes a boules qui permettent de remplir, purger et mettre sous pression les circuits du chauffage sol. Ceci permet de tester l’étanchéité des circuits du chauffage sol et de laisser sous pression lors de la mise sous chape avant que le reste de l’installation ne soit achevée. 

Attention : Si on utilise des électrovannes sur les différents circuits, le débit du circulateur varie fortement. 

Dans ce cas, il est impératif de placer un by-pass différentiel entre le collecteur de départ et de retour. 

Parties communes à toutes les techniques décrites ci-dessus 

Aquastat de sécurité de surchauffe 

Il est posé un aquastat de sécurité de surchauffe sur la tuyauterie en amont du collecteur de départ pour empêcher la température de dépasser 50 °C dans les circuits de chauffage sol. 

Puissance :  ***  kW (puissance en fonction des déperditions de chaleur calculées) 

Surface : ***  m² 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

**NORMES DE RÉFÉRENCE OU EQUIVALENCES NORMES EUROPEENNES** 

[NBN EN 1264-1, Systèmes de surfaces chauffantes et rafraîchissantes hydrauliques intégrées - Partie 1: Définitions et symboles] 

[NBN EN 1264-2, Systèmes de surfaces chauffantes et rafraîchissantes hydrauliques intégrées - Partie 2 : Chauffage par le sol: Méthodes de démonstration pour la détermination de l'émission thermique utilisant des méthodes par le calcul et à l'aide de méthodes d'essai]

[NBN EN 1264-3, Systèmes de surfaces chauffantes et rafraîchissantes hydrauliques intégrées - Partie 3 : Dimensionnement] 

[NBN EN 1264-4, Systèmes de surfaces chauffantes et rafraîchissantes hydrauliques intégrées - Partie 4: Installation] 

[NBN EN 1264-5, Systèmes de surfaces chauffantes et rafraîchissantes hydrauliques intégrées - Partie 5 : Détermination de l'émission thermique des surfaces chauffantes et rafraîchissantes intégrées dans les sols, les plafonds et les murs] 

[NBN EN ISO 11855-1, Conception de l'environnement des bâtiments

- Systèmes intégrés de chauffage et de refroidissement par rayonnement

- Partie 1: Définitions, symboles et critères de confort (ISO 11855-1:2021)] 

[NBN EN ISO 11855-4, Conception de l'environnement des bâtiments

- Systèmes intégrés de chauffage et de refroidissement par rayonnement

- Partie 4: Dimensionnement et calculs relatifs au chauffage adiabatique et à la puissance frigorifique pour systèmes d'éléments de construction thermoactifs (TABS) (ISO 11855-4:2021)] 

**MESURAGE** 

**unité de mesure:** 

w (par défaut) / m² 

**(soit par défaut)** 

1. *** W 

**(soit)** 

2. m² 

**code de mesurage:** 

**(soit par défaut)** 

1. Puissance prescrite selon l'étude 

**(soit)** 

2. Selon la nature et le type (par exemple : ***). Quantité nette des éléments de chauffage à placer 

**nature du marché:** 

QF 

###### 63.33.3 c Chaleur - distribution et émission - éléments de chauffage & accessoires - plafonds chauffants [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de systèmes de chauffage à très basse température diffusée par le plafond. Ce système est combinable à un chauffage mural. Il fait office également de plafond rafraichissant si nécessaire. 

Le système plafond chauffant/rafraîchissant sec met en œuvre : 

Des panneaux de plâtre cartonnés dans lesquels un tube chauffant a été intégré en préfabrication (par défaut) / Les tubes chauffants 

**(soit par défaut) :** 

Des panneaux de plâtre cartonnés dans lesquels un tube chauffant (raccordé à l’installation de chauffage central) a été intégré en préfabrication. Ce système permet de simplifier le montage et donc de réduire le temps de pose. La faible épaisseur du système offre une très bonne réactivité. 

**(soit) :** 

Les tubes chauffants (raccordé à l’installation de chauffage central) sont suspendus à la structure supérieure et le plafond de finition est suspendu également à cette structure. Ce système permet plus

de flexibilité quant à une intervention ultérieure dans le plafond et assure une sécurité en cas de problèmes hydrauliques éventuels. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Système avec intégration (par défaut) / non-intégration du tube dans un panneau de fibro-plâtre. 

**(soit par défaut) :** 

- Système avec intégration du tube dans un panneau de fibro plâtre. 

**Tube Pe-Xa 10,1 x 1,1(par défaut) / Pe-Xb / *** mm.** 

Le tube en PER est intégré dans des plaques de plâtre renforcées en fibres afin de garantir la solidité et la rigidité. 

Les panneaux sont inodores et sans danger pour la santé. 

Pour le raccordement des canalisations de distribution, tous les raccords sont compatibles et de 

même marque que le fabricant de panneaux/tubes. Le système emploi la technique de sertissage. 

Domaines d’application : 

Les panneaux secs sont conçus pour des applications en chauffage et en rafraîchissement et sont destinés à être mis en œuvre au plafond à l’intérieur des bâtiments. 

Les systèmes de murs chauffants-rafraîchissants ne sont pas conçus pour des applications dans des atmosphères humides telles les piscines, douches ou saunas. 

**Dimensions des plaques :** 

- Surface : 1,25 / 0,625 m² 

- Longueur : 2000 / 1000 mm 

- Largeur : 625 (par défaut) / *** mm 

- Epaisseur : 15 (par défaut) / *** mm 

- Dimensions des tubes : *** 

- Longueur du tube : 20 / 10 m 

- Pas de pose : 45 mm 

Structure de support 

Le système est monté sur des structures bois ou métallique recevant les panneaux. Dans le cadre d’un plafond chauffant, il est nécessaire de prévoir une isolation a l’arrière de la structure assurant le support des panneaux pour limiter les émissions hautes. 

**(soit) :** 

-

- Système avec non intégration du tube dans un panneau de fibro plâtre 

Ce système est composé de « grilles » fabriquées exclusivement en PP-R. Ce matériau synthétique se distingue par sa grande stabilité d’extraction et de résistance à la chaleur. Les caractéristiques physiques du matériau sont particulièrement adaptées aux exigences spécifiques des secteurs du chauffage et de la climatisation. 

Les propriétés particulières de polyfusion et sa faculté de reconstitution en une masse homogène rendent ce matériau extrêmement fiable et résistant dans le temps : le PP-R se caractérise par une haute résistance tant à la température qu’à la pression. 

Les grilles sont disposées entre les profils de la sous-structure porteuse de la construction d’un plafond ordinaire en plaques de carton-plâtre. 

Les grilles sont « suspendues » entre les profils porteurs. Les grilles sont alors reliées 

hydrauliquement entre elles et connectées à la conduite de raccordement. La grille pend légèrement sous les profils porteurs. 

Les panneaux en carton-plâtre ou fibro-plâtre sont intégrés après. Il existe sur le marché différents matériaux pour ces panneaux, possédant différentes valeurs de transmission thermique. 

**Montage d’un plafond en carton plâtre pour système de chauffage par le plafond.**

Les profils de la structure portante sont fixés, selon les données du fabricant de la structure, au plafond brut au moyen de supports de plafonds adéquats, par exemple au moyen de supports réglables de type Nonius. La hauteur moyenne de suspente est de +/- 15 cm afin d’assurer un montage sans friction. L’écartement entre les profils porteurs dépend du type de panneaux utilisés et peut varier entre 300 et 500 mm. 

La conduite de raccordement aux circuits de chauffage / climatisation est placée dans l’espace libre du plafond et fixée au plafond brut. Les grilles sont installées et suspendues suivant le plan de montage entre les profils porteurs. Pour ce faire, les rails de fixation pour montage sec sont fixés de part et d’autre des rails de maintien et fixés à l’aide de liens plastiques type "colson". La grille pend dès lors entre les profils porteurs. L’extrémité du rail pour montage sec est clipsé sur le profil de la sous-structure. Les quantités nécessaires sont relevées dans un tableau copiable sur le site des fabricants. 

Les grilles sont alors reliées hydrauliquement entre elles et connectées à la conduite de raccordement. La grille pend légèrement sous les profils porteurs. Ensuite, les plaques de cartonplâtre sont vissées sur la structure porteuse et elles appuient légèrement sur les grilles suspendues. Comme les grilles ne sont pas poussées vers le haut vu leur maintien par les rails de montage à sec, elles sont parfaitement en contact avec les plaques de carton-plâtre. Durant le processus de recouvrement, il est veillé à ce que les grilles soient sous eau et sous pression. 

La structure de plafond sous le système de tubes chauffants et son recouvrement en plaques de plâtre ne fait pas partie de cette option. La description de pose est juste donnée à titre indicatif car faisant partie du Tome 5 : sous-titre 54.42 Revêtements pour plafonds climatiques. 

**Raccordement hydraulique des grilles.** 

Pour un montage sur plaques de carton–plâtre, les grilles sont fournies avec des connexions en opposé. Une fois les grilles suspendues entre la structure portante elles sont hydrauliquement connectées entre elles et au réseau chaud / froid. Pour ce faire, idéalement un tube flexible en rouleau compatible au système décrit ci-avant est utilisé. Ces rouleaux sont sectionnables tous les 25 cm et les flexibles sont ainsi adaptés à la longueur souhaitée. Les embouts des flexibles sont ensuite polyfusés sur les manchons des grilles. 

La surface maximale d’un circuit de chauffage couvre 15 m². 

La surface maximale d’un circuit de refroidissement est déterminée selon un tableau à consulter sur le site des fabricants de ce système. 

La connexion des circuits vers un collecteur (clarinette) ou vers la conduite principale s’effectue en utilisant des tubes PP de 16 x 2 mm par la technique de polyfusion par manchonnage ou par un système de raccordement amovible type SHT. 

**Collecteurs** 

Il s’agit d’un système de collecteurs pré-montés et appliqués (par défaut) / complet de collecteurs équipés d’un groupe de mélange pré-monté et appliqués pour le raccordement de 2 à 12 circuits 

**(soit par défaut) :** 

Il s’agit d’un système de collecteurs pré-montés et appliqués pour le raccordement de 2 à 12 circuits dans les installations de chauffage par le sol. 

Il se compose de : 

- 1 collecteur de départ avec robinets de réglage et vis de blocage intégrées couvert par un capuchon de protection en plastique de couleur. Ce robinet de réglage permet le préréglage fin pour équilibrer chaque circuit et permet même d’isoler le circuit. En plus, chaque robinet de réglage est équipé d’une vis de blocage, qui permet de retrouver le réglage initial du robinet de réglage, après fermeture du robinet. 

- 1 collecteur de retour qui comprend un robinet thermostatisable intégré par circuit. Ce robinet est commandé manuellement ou est équipé soit d’une tête thermostatique avec bulbe et commande a distance soit d’une électrovanne normalement fermée ou normalement ouverte.

Le système est équipé de deux vannes a boules qui permettent de remplir, purger et mettre sous pression les circuits du chauffage sol. Ceci permet de tester l’étanchéité des circuits du chauffage sol et de laisser sous pression lors de la mise sous chape avant que le reste de l’installation ne soit achevée. 

**(soit) :** 

Il s’agit d’un système complet de collecteurs équipés d’un groupe de mélange pré-monté et appliqués pour le raccordement de 2 à 12 circuits dans les installations de chauffage par le sol. 

Il se compose de : 

- Groupe de mélange universel pour des installations fonctionnant en haute, basse ou très basse température. 

- L’unité de réglage est équipée d’une vanne mélangeuse à trois voies thermostatisable intégrée qui permet d’ajuster la bonne température du chauffage par le sol désirée. 

- Grâce a l’intégration de by-pass primaire et secondaire ce système est utilisé pratiquement dans toutes les installations de chauffage. 

- La vanne mélangeuse est pilotée par un moteur électrique (0-10 v ou 230V) ou par une tête thermostatique avec sonde (30 à 60 °C). 

Le système est équipé de deux vannes à boules qui permettent de remplir, purger et mettre sous pression les circuits du chauffage sol. Ceci permet de tester l’étanchéité des circuits du chauffage sol et de laisser sous pression lors de la mise sous chape avant que le reste de l’installation ne soit achevée. 

Attention : Si on utilise des électrovannes sur les différents circuits, le débit du circulateur varie fortement. 

Dans ce cas, il est impératif de placer un by-pass différentiel entre le collecteur de départ et de retour. 

Aquastat de sécurité de surchauffe 

Il est posé un aquastat de sécurité de surchauffe sur la tuyauterie en amont du collecteur de départ pour empêcher la température de dépasser 50 °C dans les circuits de chauffage sol. 

- Puissance : ***  kW (puissance en fonction des déperditions de chaleur calculées) 

- Surface : ***  m² 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

**NORMES DE RÉFÉRENCE OU EQUIVALENCES NORMES EUROPEENNES** 

[NBN EN 1264-1, Systèmes de surfaces chauffantes et rafraîchissantes hydrauliques intégrées - Partie 1: Définitions et symboles] 

[NBN EN 1264-2, Systèmes de surfaces chauffantes et rafraîchissantes hydrauliques intégrées - Partie 2 : Chauffage par le sol: Méthodes de démonstration pour la détermination de l'émission thermique utilisant des méthodes par le calcul et à l'aide de méthodes d'essai] 

[NBN EN 1264-3, Systèmes de surfaces chauffantes et rafraîchissantes hydrauliques intégrées - Partie 3 : Dimensionnement] 

[NBN EN 1264-4, Systèmes de surfaces chauffantes et rafraîchissantes hydrauliques intégrées - Partie 4: Installation] 

[NBN EN 1264-5, Systèmes de surfaces chauffantes et rafraîchissantes hydrauliques intégrées - Partie 5 : Détermination de l'émission thermique des surfaces chauffantes et rafraîchissantes intégrées dans les sols, les plafonds et les murs] 

[NBN EN ISO 11855-1, Conception de l'environnement des bâtiments

- Systèmes intégrés de chauffage et de refroidissement par rayonnement

- Partie 1: Définitions, symboles et critères de confort (ISO 11855-1:2021)]

[NBN EN ISO 11855-4, Conception de l'environnement des bâtiments

- Systèmes intégrés de chauffage et de refroidissement par rayonnement

- Partie 4: Dimensionnement et calculs relatifs au chauffage adiabatique et à la puissance frigorifique pour systèmes d'éléments de construction thermoactifs (TABS) (ISO 11855-4:2021)] 

**MESURAGE** 

**unité de mesure:** 

w (par défaut) / m² 

**(soit par défaut)** 

1. *** W 

**(soit)** 

2. m² 

**code de mesurage:** 

**(soit par défaut)** 

1. Puissance prescrite selon l'étude 

**(soit)** 

2. Selon la nature et le type (par exemple : ***). Quantité nette des éléments de chauffage à placer 

**nature du marché:** 

**QF**
