---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.22.1"
ordre_document: 21
titre: "61.22.1 Caissons de ventilation CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 21 61.22.1 Caissons de ventilation CCTB 01.11]
resume_section: |-
  **61.22.1 Caissons de ventilation CCTB 01.11**

  Les caissons de ventilation assurent la circulation de l'air dans une installation. Ils incluent un ventilateur, des orifices d'entrée et de sortie d'air, et sont compatibles avec les conduits aérauliques. Ils doivent être installés de manière centrale, dans des espaces techniques ou faux-plafonds, avec des dispositifs anti-vibrations et un accès facile pour la maintenance.

  **61.22.1 a - Habitat individuel**
  Caissons en plastique, ventilateurs à courant continu/alternatif, réglables (3 vitesses ou continu), avec un minimum de 1 à 5 piquages. Construction recyclable, moteur silencieux (≤ 30 dB). Design moderne, clapet antiretour, tension 230 Vac, IPX5, isolation classe F.

  **61.22.1 b - Habitat individuel autoréglables**
  Similaire à 61.22.1 a, avec régulateurs de débits intégrés et moteur sur roulements à billes avec protection thermique.

  **61.22.1 c - Groupes d'extraction hygrorégulants pour combles**
  Prévu pour combles, avec au moins 6 piquages (Ø ≥ 80 mm). Construction recyclable, moteur AC silencieux (≤ 30 dB), débit constant, refoulement (Ø ≥ 125 mm) raccordé à une sortie extérieure. Utilisation exclusive avec bouches automodulantes du même fabricant.

  **61.22.1 d - Groupes d'extraction hygrorégulants en ligne**
  Forme plate (hauteur ≤ 20 cm), au moins 4 piquages (Ø ≥ 80 mm). Mêmes caractéristiques que 61.22.1 c, avec installation en faux plafond.

  **61.22.1 e - Groupes d'extraction isophoniques hygrorégulants**
  Classés feu catégorie 4 (400°C, ½ h). Ventilateur basse consommation, pression réglable, caisson en tôle galvanisée avec panneau amovible, plots élastiques, piège à son pour performance acoustique. Étude de ventilation obligatoire par un bureau agréé.
  - **61.22.1a Ventilation - production - caissons de ventilation - habitat individuel CCTB 01.11** — `section:61.22.1a`, article, profondeur 6, pages 46-46
  - **61.22.1b Ventilation - production - caissons de ventilation - habitat individuel - autoréglables CCTB 01.11** — `section:61.22.1b`, article, profondeur 6, pages 47-47
  - **61.22.1c Ventilation - production - groupes d'extraction d'air hygrorégulants pour combles CCTB 01.11** — `section:61.22.1c`, article, profondeur 6, pages 48-48
  - **61.22.1d Ventilation - production - groupes d'extraction d'air hygrorégulants pour placement en ligne CCTB 01.11** — `section:61.22.1d`, article, profondeur 6, pages 49-49
  - **61.22.1e Ventilation - production - groupes d'extraction d'air isophoniques hygrorégulants CCTB 01.11** — `section:61.22.1e`, article, profondeur 6, pages 50-50
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/20-61-22-equipements-ventilateurs-cctb-01-13|61.22 Equipements ventilateurs CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/22-61-22-2-extracteurs-de-toiture-cctb-01-02|61.22.2 Extracteurs de toiture CCTB 01.02]]"
tags: [document-section, cctb]
sources: [21_61.22.1_caissons_de_ventilation_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.22.1 Caissons de ventilation [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Le caisson de ventilation est un ensemble comprenant un ventilateur, des orifices de prises et de rejets d'air et est destiné à faire circuler l'air dans une installation de ventilation 

**MATÉRIAUX** 

Les dimensions des piquages sont compatibles avec celles des conduits aérauliques raccordés au caisson de ventilation. 

**EXÉCUTION / MISE EN ŒUVRE** 

Le caisson de ventilation est : 

- Posé en situation aussi centrale que possible par rapport aux diverses bouches d’extraction et aussi proche que possible de l'orifice de rejet d'air en mur ou en toiture. 

- Posé en combles, dans un local technique ou dans un faux-plafond (ex. toilettes) pour éviter tout désagrément de bruit. 

- Fixé au moyen de dispositifs (silent blocs, plots anti-vibratiles, ...) de manière à limiter la transmission des vibrations. 

- Facilement accessible pour les besoins de maintenance. 

###### 61.22.1 a Ventilation - production - caissons de ventilation - habitat individuel [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Le caisson de ventilation comprend les dispositifs / fonctions suivants : 

- Enveloppe en matière plastique 

- Ventilateur à courant continu / à courant alternatif / non spécifié 

- Ventilateur réglable à 3 vitesses / en continu 

- Nombre minimal de piquages : non spécifié / 1 / 3 / 5 

- Autres fonctions à spécifier 

Le caisson répond aux caractéristiques suivantes : 

- Construction en matière recyclable 

- Moteur silencieux (Le niveau de bruit à la source à 1 m de distance est ≤ 30 dB) 

**Localisation** 

Préciser la localisation du caisson de ventilation 

MATÉRIAUX 

**Caractéristiques générales** 

Composition : 

Design blanc et moderne s'adaptant à tout intérieur Ventilateur avec aubes inclinées vers l'avant Clapet antiretour Tension : 230 Vac 1ph Classe de protection : IPX5, classe d'isolation : F 

MESURAGE 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions dans l’œuvre 

**nature du marché:** 

QF 

###### 61.22.1 b Ventilation - production - caissons de ventilation - habitat individuel - autoréglables [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Le caisson de ventilation comprendra les dispositifs / fonctions suivants : 

- Enveloppe en matière plastique 

- Ventilateur à courant continu / à courant alternatif / non spécifié 

- Ventilateur réglable à 3 vitesses / en continu 

- Nombre minimal de piquages non spécifié / 1 / 3 / 5 

- Régulateurs de débits intégrés dans les piquages 

- Autres fonctions à spécifier 

Le caisson répond aux caractéristiques suivantes : 

- Construction en matière recyclable

- Moteur silencieux (Le niveau de bruit à la source à 1 m de distance est ≤ 30 dB) monté sur roulements à billes et équipé d’une protection thermique. 

**Localisation** 

Préciser la localisation du caisson de ventilation 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions dans l’œuvre 

**nature du marché:** 

QF 

###### 61.22.1 c Ventilation - production - groupes d'extraction d'air hygrorégulants pour combles [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Le groupe est prévu pour être placé dans les combles. 

Le groupe d'extraction est pourvu d’au moins 6 (par défaut) / *** piquages de reprise de Ø min ≥ 80 (par défaut) / *** mm. 

Le groupe répond aux caractéristiques suivantes : 

- Construction en matière recyclable 

- Moteur AC silencieux (Le niveau de bruit à la source à 1 m de distance est ≤ 30 dB) adapté à la régulation hygroréglable, monté sur roulements à billes et équipé d’une protection thermique 

- Le groupe d’extraction garantit, grâce à une combinaison ingénieuse de moteur/turbine, un débit constant quel que soit la position ouverte ou fermée des bouches d’extraction. Cette combinaison est nécessaire pour le confort acoustique du système. 

- Le Ø de refoulement du groupe de ventilation correspond au Ø prescrit dans l'étude (≥ 125 mm) et est raccordé à un chapeau de toiture ou une grille murale extérieure à l'aide d'un flexible souple isolé ou d’un conduit rigide de même Ø. 

- Le groupe d’extraction est à utiliser exclusivement avec les bouches d'extraction automodulantes proposées par le même fabricant. 

**Localisation** 

Préciser la localisation du caisson de ventilation 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions dans l’œuvre, débits, ... 

**nature du marché:** 

QF 

**AIDE**

NOTE A L’AUTEUR DE PROJET : 

Refoulement du groupe de ventilation : 

- Si la sortie se fait en pignon, il y a lieu de décrire mentionner le type de grille en se référant à l’article correspondant. 

- Si la sortie se fait en toiture, il y a lieu de mentionner le type de sortie en se référant à l’article correspondant. 

###### 61.22.1 d Ventilation - production - groupes d'extraction d'air hygrorégulants pour placement en ligne [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Le groupe est de forme plate, d’un encombrement ≤ 20 cm en hauteur, et est placé en ligne. Il est également pourvu de plots anti-vibrations et placé dans un faux plafond. 

Le groupe d'extraction est pourvu d’au moins 4 (par défaut) / *** piquages de reprise de Ø ≥ 80 (par défaut) / *** mm. 

Le groupe répond aux caractéristiques suivantes : 

- Construction en matière recyclable. 

- Moteur AC silencieux adapté à la régulation hygroréglable, monté sur roulements à billes et équipé d’une protection thermique. 

- Le groupe d’extraction garantit, grâce à une combinaison ingénieuse de moteur/turbine, un débit constant quel que soit la position ouverte ou fermée des bouches d’extraction. Cette combinaison est nécessaire pour le confort acoustique du système. 

- Le Ø de refoulement du groupe de ventilation est ≥ 125 mm et est raccordé à un chapeau de toiture ou une grille extérieure à l'aide d'un flexible souple isolé ou d’un conduit rigide de même Ø. 

- Le groupe d’extraction est à utiliser exclusivement avec les bouches d'extraction automodulantes proposées par le même fabricant. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions dans l’œuvre, débits, ... 

**nature du marché:** 

QF 

**AIDE** 

NOTE A L’AUTEUR DE PROJET : 

Refoulement du groupe de ventilation : 

Si la sortie se fait en pignon, il y a lieu de décrire/mentionner le type de grille en se référant à l’article correspondant 

Si la sortie se fait en toiture, il y a lieu de mentionner le type de sortie en se référant à l’article correspondant

###### 61.22.1 e Ventilation - production - groupes d'extraction d'air isophoniques hygrorégulants [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Les groupes d'extraction, classés aux feux **catégorie 4 (400°C, ½ heure),** sont constitués de : 

- Le ventilateur d’extraction est basse consommation d’énergie monophasé, précâblé en usine, avec une pression de fonctionnement préprogrammée, modifiable par potentiomètre inclus. 

- Possibilité de lecture directe de la pression sur le convertisseur de fréquence qui est luimême commandé par un détecteur de différence de pression. 

- Un caisson en tôle galvanisée avec panneau latéral facilement manœuvrable pour visite du groupe moto-ventilateur. Le caisson est largement dimensionné pour permettre un bon fonctionnement aéraulique du ventilateur, et pour assurer une chambre de détente autorisant de bonnes performances acoustiques. 

- Un groupe moto-ventilateur monté sur rails coulissant pour faciliter la maintenance et fixé avec des plots élastiques (dans le cas des moteurs à transmission poulie-courroie). 

- Un coffret électrique avec interrupteur monté et cadenassable. 

- Le caisson est posé sur une dalle anti-vibratile. 

- Le groupe d’extraction est à utiliser exclusivement avec les bouches d’extraction hygrorégulantes proposées par le même fabricant. 

- Un piège à son ou silencieux, de préférence du même Ø que celui du ventilateur, accompagne à chaque fois le ventilateur pour avoir des meilleurs résultats acoustiques. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions dans l’œuvre, débits, ... 

**nature du marché:** 

QF 

**AIDE** 

NOTE A L’AUTEUR DE PROJET : 

Fourniture obligatoire d’une étude de ventilation par un bureau d’étude agréé par le fournisseur du système complet de ventilation.
