---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.32.4"
ordre_document: 227
titre: "65.32.4 Baignoires CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 227 65.32.4 Baignoires CCTB 01.11]
resume_section: |-
  **65.32.4 Baignoires CCTB 01.11**

  **Description générale :**
  L'installation inclut la fourniture et la pose des baignoires (acier émaillé, acrylique ou fonte), leurs accessoires (piétement, dispositifs d'évacuation, siphons, robinets d'arrêt, etc.) et les joints sanitaires. Les robinets et habillages sont traités dans d'autres sections.

  **Matériaux :**
  - **Acier émaillé :** Tôle d'acier émaillée (classe B), résistante aux acides et poudres, conforme aux normes [NBN EN ISO 28706-1] et [NBN EN ISO 28764].
  - **Acrylique :** Matériau moulé ou coulé sans soudure, conforme aux normes [NBN EN 198] et [NBN EN 263].
  - **Fonte :** Fonte émaillée.

  **Spécifications communes :**
  - Dimensions : 1600x700, 1700x700, 1800x800 mm, profondeur 540 mm (par défaut).
  - Bonde : bouchon avec chaînette ou clapet mécanique.
  - Siphon : résistant à la chaleur (PPR, PE, PVC-C).
  - Couleur : blanc (par défaut).
  - Contraste PMR : différence de LRV ≥ 30% entre baignoire et mur adjacent.

  **Exécution :**
  - Hauteur standard : bord supérieur à ±45 cm du sol fini.
  - PMR : hauteur 50-55 cm, espace libre sous la baignoire (15 cm x 110 cm).
  - Isolation acoustique (acier émaillé) : fibres minérales ou couche bitumineuse.
  - Mise à la terre pour baignoires métalliques.
  - Joints en silicone sanitaire inclus dans le prix unitaire.

  **Mesurage :**
  - Unité : pièce (pc).
  - Nature du marché : QF.
  - **65.32.4a Baignoires - acier émaillé CCTB 01.12** — `section:65.32.4a`, article, profondeur 6, pages 508-508
  - **65.32.4b Baignoires - acrylique CCTB 01.12** — `section:65.32.4b`, article, profondeur 6, pages 509-509
  - **65.32.4c Baignoires - fonte CCTB 01.10** — `section:65.32.4c`, article, profondeur 6, pages 510-510
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/226-65-32-3-lavabos-cctb-01-12|65.32.3 Lavabos CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/228-65-32-5-douches-et-cabines-de-douche-cctb-01-11|65.32.5 Douches et cabines de douche CCTB 01.11]]"
tags: [document-section, cctb]
sources: [227_65.32.4_baignoires_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

###### 65.32.4 Baignoires [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

L'installation comprend la fourniture, la pose des baignoires, leur piétement, les dispositifs d'évacuation avec garniture, trop-plein et siphon, les rosaces et les robinets d'arrêt, ainsi que tous les accessoires tels que clapet de vidage ou bouchon avec chaînette, ... 

Remarque : 

- Les robinets sont décrits séparément dans le sous-titre _[65.33](232_65.33_equipements_-_robinets_et_clapets_cctb_01.12.md) Equipements

- robinets et clapets ._ 

- L'habillage des baignoires et le regard de visite sont décrits séparément au titre _58.2 Mobilier de salle de bain / de sanitaires_ soit le chapitre _21.15.4 Socles et embases._ 

**MATÉRIAUX** 

Les longues baignoires avec trop-plein répond à la norme [NBN EN 14516:2015+A1] et [NBN EN 232]. Les baignoires sont formées en fonction d'un volume minimal d'eau pour un niveau d'eau maximal. En principe, la couleur est blanche et obligatoire pour tous les bords et faces visibles après la pose. Le maître d’ouvrage se réserve le droit de choisir parmi plusieurs modèles. 

Les matériaux utilisés pour la fabrication des baignoires répondent à la norme [NBN EN 14516:2015+A1]. 

La bonde 6/4" est en laiton chromé ou acier inoxydable et pourvue de : 

bouchon (par défaut) / clapet 

**(soit par défaut)** : un bouchon en caoutchouc ou en matière synthétique souple, attaché à l'aide d'une chaînette à billes en acier inoxydable ou en laiton chromé. 

**(soit)** : clapet de vidage en acier inoxydable ou laiton chromé / matière synthétique de qualité supérieure, à commande mécanique. 

La garniture d'écoulement, avec trop-plein et coupe-air, est dévissable et fabriquée en matériau résistant à la chaleur en : 

PPR (par défaut) / PE / PVC-C **(soit par défaut)** : polypropylène (PPR) **(soit)** : polyéthylène (PE) **(soit)** : PVC-C 

**EXÉCUTION / MISE EN ŒUVRE** 

Sauf dispositions contraires, les baignoires sont intégrées dans la chape, le bord supérieur se trouvant à +/- 45 cm au-dessus du sol fini. Les baignoires sont raccordées aux conduites d'évacuation sanitaires au moyen d'un siphon. Les robinets sont raccordés aux conduites d'alimentation. Pour les baignoires en métal, la borne de mise à la terre est reliée au point de mise à la terre le plus proche à l'aide d'un conducteur en cuivre, conformément aux directives du [[concepts/rgie|RGIE]]. Les joints entre les murs et les bords de la baignoire sont obturés avec un mastic sanitaire élastique à base de silicones (base PU), couleur à déterminer par l’auteur de projet. Ces joints sont compris dans le prix unitaire de la baignoire.

Pour les personnes à mobilité réduite (PMR), les baignoires sont placées de sorte que le bord supérieur se situe à 50-55 cm au-dessus du sol fini et de manière à disposer d’un espace libre sous la baignoire de 15 cm de hauteur sur 110 cm de largeur sur toute la profondeur de la baignoire. 

**AIDE** 

**Note à l'auteur de projet** 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

- Hauteur de pose : bord supérieur de la baignoire à 50-55 cm au-dessus du sol fini   [SWL CALA] 

- Espace libre : sous la baignoire, de 15 cm (hauteur) x 110 cm (largeur) sur toute la profondeur de la baignoire   [SWL CALA] 

- Contraste : différence de coefficient de réflexion (LRV) entre la baignoire et le mur adjacent de ≥ 30%   [NBN ISO 21542] 

[65.32.4 a Baignoires - acier émaillé [[entities/cctb|CCTB]] 01.12](227_65.32.4_baignoires_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des baignoires sur pied en acier émaillé. 

**MATÉRIAUX** 

**Caractéristiques générales** 

La baignoire est moulée d'un seul tenant dans une tôle d'acier et émaillée sur toutes ses faces. L'émail est de classe B et répond à la norme [NBN EN ISO 28706-1] et la [NBN EN ISO 28764]. Il est résistant aux acides, aux poudres à lessiver et, éventuellement, aux bains médicaux. 

**Spécifications** 

- Type : baignoire / baignoire sabot 

- Dimensions : 1600 x 700 / 1700 x 700 / 1800 x 800 mm, profondeur 540 mm, contenu ≥ *** litres 

- Forme : rectangulaire à tête plate 

- Epaisseur de la tôle (y compris la couche d'émail) : ≥ 2,3 / 2,5 / 3 / *** mm 

- Poids : ≥ *** kg 

- Support : berceau / châssis à pieds réglables 

- Siphon : résistant à la chaleur PPR / PE / PVC-C 

- Bonde : bouchon en caoutchouc avec chaînette à billes / clapet de vidage à commande mécanique 

- Joints : silicones sanitaires, couleur : blanc (par défaut) / *** 

**Finitions** 

- Couleur : blanc (par défaut) / *** 

- Contraste : différence de LRV entre la baignoire et le mur adjacent de ≥ 30 (PMR) / *** % 

**Prescriptions complémentaires** 

Les baignoires sont insonorisées par pulvérisation à base de fibres minérales ou d'une couche bitumineuse. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les baignoires sont placées conformément au chapitre [65.32.4 Baignoires](227_65.32.4_baignoires_cctb_01.11.md). Hauteur au-dessus du sol fini, ≥ 45 / 50-55 / *** (PMR)  cm 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES**

**Matériau** 

[NBN EN ISO 28706-1, Émaux vitrifiés

- Détermination de la résistance à la corrosion chimique

- Partie 1: Détermination de la résistance à la corrosion chimique par les acides à température ambiante (ISO 28706-1:2008)] 

[NBN EN ISO 28764, Émaux vitrifiés - Production d'éprouvettes pour l'essai des émaux sur la tôle d'acier, la tôle d'aluminium et la fonte (ISO 28764:2015)] 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

QF 

[65.32.4 b Baignoires - acrylique [[entities/cctb|CCTB]] 01.12](227_65.32.4_baignoires_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des baignoires sur pied en matières synthétiques. 

**MATÉRIAUX** 

**Caractéristiques générales** 

La baignoire sans soudure a été moulée et/ou coulée en acrylique, conformément à la [NBN EN 198] et/ou [NBN EN 263]. Le maître d’ouvrage se réserve le droit de choisir parmi plusieurs modèles. 

**Spécifications** 

- Type : baignoire / baignoire sabot 

- Forme : rectangulaire à tête plate 

- Dimensions : 1600 x 700 / 1700 x 700 / 1800 x 800   mm, profondeur 540 (par défaut) / ***  mm, contenu ≥ *** litres 

- Epaisseur de l'acrylique : ≥ *** mm. 

- Poids : ≥ *** 

- Support : bois  / châssis à pieds réglables 

- Siphon : résistant à la chaleur PPR / PE / PVC-C 

- Bonde : bouchon avec chaînette à billes / clapet de vidage à commande mécanique 

- Joints : silicones sanitaires, couleur : blanc (par défaut) / *** 

**Finitions** 

- Couleur : blanc (par défaut) / *** 

- Contraste : différence de LRV entre la baignoire et le mur adjacent de ≥ 30 (PMR) / *** % 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les baignoires sont placées conformément au chapitre [65.32.4 Baignoires](227_65.32.4_baignoires_cctb_01.11.md). Hauteur au-dessus du sol fini, ≤ 45 / 50-55 (PMR) cm. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau**

[NBN EN 198, Appareils sanitaires

- Baignoires en feuilles d'acrylique réticulées coulées

- Exigences et méthodes d'essai] 

[NBN EN 263, Appareils sanitaires - Feuilles d'acrylique réticulées coulées pour baignoires et receveurs de douche à usage domestique] 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF** 

[65.32.4 c Baignoires - fonte [[entities/cctb|CCTB]] 01.10](227_65.32.4_baignoires_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des baignoires sur pied en fonte émaillée. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF**
