---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.32.6"
ordre_document: 229
titre: "65.32.6 Urinoirs CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 229 65.32.6 Urinoirs CCTB 01.11]
resume_section: |-
  **65.32.6 Urinoirs CCTB 01.11**

  **Description générale :**
  Urinoirs suspendus ou à poser, en porcelaine sanitaire ou grès émaillé, fixés au mur ou au sol. Alimentation et évacuation apparentes ou encastrées. Fourniture, pose, raccordement et mise en service inclus.

  **Accessibilité PMR :**
  Pour plusieurs urinoirs, un doit respecter :
  - Hauteur bord : 38 cm
  - Profondeur : ≥ 36 cm
  - Contraste LRV ≥ 30% avec le mur (NBN ISO 21542).

  **Modèles suspendus :**
  - Dimensions : H 550-650 mm, P 250-350 mm, L 300-450 mm.
  - Hauteur bec : 400-650 mm selon usage.
  - Fixation : cadre encastré/support en L, charge statique 1500 N.
  - Isolation phonique entre carrelage et urinoir.
  - Systèmes de rinçage : manuel, électronique ou pneumatique.

  **Modèles à poser :**
  Urinoirs au sol en porcelaine ou grès émaillé.

  **Mesurage :**
  Unité : pièce (pc). Ventilation possible selon type, nature ou dimensions.
  Nature du marché : QF.
  - **65.32.6a Urinoirs - modèles suspendus / porcelaine sanitaire CCTB 01.11** — `section:65.32.6a`, article, profondeur 6, pages 516-516
  - **65.32.6b Urinoirs - modèles à poser / porcelaine sanitaire CCTB 01.10** — `section:65.32.6b`, article, profondeur 6, pages 517-517
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/228-65-32-5-douches-et-cabines-de-douche-cctb-01-11|65.32.5 Douches et cabines de douche CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/230-65-32-7-eviers-cctb-01-11|65.32.7 Éviers CCTB 01.11]]"
tags: [document-section, cctb]
sources: [229_65.32.6_urinoirs_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.32.6 Urinoirs [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d’urinoirs suspendus à poser directement contre un mur ou contre un élément de montage recouvert de carrelage ou tout autre matériau de revêtement. 

L’alimentation en eau et l’évacuation se fait de manière apparente ou encastrée. 

Les travaux comprennent la fourniture, la pose, le raccordement et la mise en service de l’appareil ainsi que des ses accessoires. 

**AIDE** 

_Note à l'auteur de projet_ 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

S’il y a plusieurs urinoirs, au moins un présente les caractéristiques suivantes : 

- Hauteur du bord : 38 cm   [BS 8300] 

- Profondeur : minimum 36 cm   [BS 8300] 

- Contraste : différence de coefficient de réflexion (LRV) entre l’urinoir et le mur adjacent ≥ 30%   [NBN ISO 21542] 

###### 65.32.6 a Urinoirs - modèles suspendus / porcelaine sanitaire [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d’urinoirs suspendus. 

Les travaux comprennent la fourniture, la pose, le raccordement et la mise en service de l’appareil ainsi que des ses accessoires. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les urinoirs sont fabriqués en porcelaine sanitaire. Ils sont posés au mur avec alimentation apparente ou encastrée ou fixer sur un module de fixation avec dispositif de rinçage intégré à un élément préfabriqué, destiné à être placé dans ou sur le mur à l'aide d'un support réglable et de fourreaux de fixation incorporés. L’élément est équipé d’un robinet de rinçage électronique ou pneumatique ( voir les articles [65.33.7a](239_65.33.7_flush_valves_cctb_01.11.md) Flush valves pour urinoirs

- manuels, [65.33.7b](239_65.33.7_flush_valves_cctb_01.11.md) Flush valves pour urinoirs

- électroniques, [65.33.7c](239_65.33.7_flush_valves_cctb_01.11.md) Flush valves encastrés pour urinoirs

- électroniques, [65.33.7d](239_65.33.7_flush_valves_cctb_01.11.md) Flush valves encastrés pour urinoirs

- pneumatiques ). 

**Spécifications :** 

Type : modèle à alimentation apparente ou dissimulée et équipé d’un siphon intégré / dissimulé Dimensions : 

- Hauteur : 550 ≤ H ≤ 650 mm 

- Profondeur : 250 ≤ P ≤ 350 mm 

- Largeur : 300 ≤ L ≤ 450 mm 

- Hauteur du bec par rapport au sol : 400 ≤ H ≤ 650 mm selon usage 

Accessoires : 

- Couvercle : pas d'application (par défaut) / d'application alors en matière synthétique thermodurcissable / *** 

- Couleur : pas d'application (par défaut) / d'application alors en couleurblanc / noir / *** 

**Prescriptions complémentaires**

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le montage s'effectue selon les prescriptions du fabricant et les indications sur les plans. L’urinoir est fixé au mur à l'aide d'un cadre spécial encastré et/ou de support en L en acier galvanisé, de façon telle qu'elle puisse supporter une charge statique de 1500 N sans déplacement notable. Le choix des boulons  (M 16 / 18 d'une résistance à la traction ≥ 2500 N) dépend de la composition du mur et de la nature et du type du système de rinçage 

Lorsque des carreaux sont prévus sur le mur, une couche d'isolation phonique en matière synthétique spéciale est appliquée entre le carrelage et l’urinoir, dont les  dimensions sont identiques à celles de l'appareil et d'une épaisseur de +/- 5 mm. L'alimentation et l'évacuation de l'eau sont dissimulées. 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Eventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF** 

###### 65.32.6 b Urinoirs - modèles à poser / porcelaine sanitaire [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des urinoirs à poser au sol en porcelaine sanitaire ou grès émaillé. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF**
