---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.22.3"
ordre_document: 23
titre: "61.22.3 Caissons de traitement d'air CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 23 61.22.3 Caissons de traitement d'air CCTB 01.11]
resume_section: |-
  **61.22.3 Caissons de traitement d'air CCTB 01.11**

  **Description :**
  Le caisson de traitement d'air inclut ventilateurs, échangeur de chaleur, filtres (F7), orifices d'air, by-pass (total/partiel), et flexible d'évacuation des condensats. L'échangeur (≥ 85 % de rendement, type plaques par défaut) et les filtres sont conformes aux normes [NBN EN ISO 16890] et [NBN EN 308].

  **Mise en œuvre :**
  Installé en local technique ou combles, avec accès aisé pour entretien. Trappe de visite adaptée en cas de montage en comble.

  **Recommandations :**
  Montage horizontal, drainage intégré, échangeur démontable, filtres accessibles sans démontage, panneau de contrôle pour état des filtres, et caisson de répartition isolé à faibles pertes de charge.

  **Mesurage :**
  Unité : pièce (pc). Code selon dimensions, débits, etc. Nature du marché : QF.
  - **61.22.3a Ventilation - production - caissons de traitement d'air CCTB 01.11** — `section:61.22.3a`, article, profondeur 6, pages 52-52
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/22-61-22-2-extracteurs-de-toiture-cctb-01-02|61.22.2 Extracteurs de toiture CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/24-61-3-ventilation-distribution-cctb-01-10|61.3 Ventilation distribution CCTB 01.10]]"
tags: [document-section, cctb]
sources: [23_61.22.3_caissons_de_traitement_dair_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.22.3 Caissons de traitement d'air [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Le caisson de traitement d'air est un ensemble comprenant un ou des ventilateurs, un système d'échangeur de chaleur, des orifices de prises et de rejets d'air, des filtres, un by-pass éventuel et est destiné à faire circuler et traiter l'air dans une installation de ventilation. 

**EXÉCUTION / MISE EN ŒUVRE** 

Les caissons de traitement d'air sont placés de préférence dans un local technique ou dans des combles et sont facilement accessibles pour les opérations d'entretien. 

Dans le cas d'un montage en comble, la trappe de visite est de dimension suffisante pour permettre le passage d'une personne et est accessible. 

###### 61.22.3 a Ventilation - production - caissons de traitement d'air [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Le caisson de traitement d'air comprend les dispositifs/fonctions suivants : 

- Enveloppe en matière isolante 

- Ventilateur de pulsion à courant continu / à courant alternatif / non spécifié 

- Ventilateur d'extraction à courant continu / à courant alternatif / non spécifié 

- Filtre F7 sur la pulsion 

- Filtre F7 sur l'extraction 

- Classe des filtres suivant : voir [NBN EN ISO 16890 série] 

- Echangeur de chaleur (de type à plaques (par défaut) / rotatif / non spécifié) présentant un rendement ≥ 85 % selon [NBN EN 308]. 

- By-pass total (par défaut) / partiel / non spécifié 

- Equipé d'un flexible d’évacuation des condensats 

Autres fonctions à spécifier 

**Recommandations :** 

- Montage horizontal au sol ou plafond. 

- Drainage et pente pour évacuation des condensats intégrés. 

- L’échangeur est facile d’accès et démontable pour le nettoyage. 

- Les filtres sont entretenus et/ou remplacés sans démontage de l’échangeur. 

- Un panneau de contrôle permet d’indiquer l’état du filtre et la nécessité de son remplacement. 

- Un caisson de répartition à faibles pertes de charges, en matière isolante, est utilisé pour assurer la jonction entre le réseau de gaines et l’échangeur. 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Selon les dimensions dans l’œuvre, débits, ...

**nature du marché:** 

QF
