---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.32.8"
ordre_document: 231
titre: "65.32.8 Vidoirs CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 231 65.32.8 Vidoirs CCTB 01.11]
resume_section: |-
  **65.32.8 Vidoirs CCTB 01.11**

  **Description générale :**
  Vidoirs à installer dans des locaux techniques ou garages, selon plans. Fourniture, fixation, inserts éventuels et système d'évacuation inclus.

  **Matériaux :**
  - Conduites apparentes, colliers, rosaces et robinets d'isolement : laiton chromé.
  - Bonde : acier inoxydable ou laiton chromé, avec bouchon en caoutchouc ou synthétique, chaînette à billes.
  - Garniture d'écoulement : polypropylène blanc, dévissable.

  **Mise en œuvre :**
  - Emplacement défini avec l’auteur de projet.
  - Fixation murale (boulons, consoles ou crochets).
  - Hauteur : 650 ± 50 mm.
  - Joints mur/vidoirs : silicone sanitaire (blanc ou autre, à définir).
  - Raccordement : coupe-air pour évacuation, robinets d'isolement pour alimentation.

  **Contrôles :**
  Résistance à 1000 N testée avec deux sacs de sable de 50 kg, en présence de l’auteur de projet.

  ---

  **65.32.8 a Vidoirs - porcelaine sanitaire CCTB 01.12**
  - Matériaux : grès ou porcelaine sanitaire.
  - Dimensions minimales : 500 x 380 x 190 mm.
  - Forme : rectangulaire, angles arrondis, dos rehaussé.
  - Équipements : insert en PVC/bois, trop-plein intégré, bouchon avec chaînette ou grille articulée.
  - Norme : conforme à NBN EN 14688:2015+A1.
  - Mesurage : unité "pc", ventilé selon type/dimensions.

  ---

  **65.32.8 b Vidoirs - tôle d'acier émaillée CCTB 01.11**
  - Matériaux : tôle émaillée.
  - Mesurage : unité "pc", ventilé selon type/dimensions.

  ---

  **65.32.8 c Vidoirs - acier inoxydable CCTB 01.11**
  - Matériaux : acier inoxydable.
  - Mesurage : unité "pc", ventilé selon type/dimensions.

  ---

  **65.32.8 d Vidoirs - acrylique CCTB 01.11**
  - Matériaux : matières synthétiques.
  - Mesurage : unité "pc", ventilé selon type/dimensions.
  - **65.32.8a Vidoirs - porcelaine sanitaire CCTB 01.12** — `section:65.32.8a`, article, profondeur 6, pages 521-521
  - **65.32.8b Vidoirs - tôle d'acier émaillée CCTB 01.11** — `section:65.32.8b`, article, profondeur 6, pages 521-521
  - **65.32.8c Vidoirs - acier inoxydable CCTB 01.11** — `section:65.32.8c`, article, profondeur 6, pages 522-522
  - **65.32.8d Vidoirs - acrylique CCTB 01.11** — `section:65.32.8d`, article, profondeur 6, pages 522-522
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/230-65-32-7-eviers-cctb-01-11|65.32.7 Éviers CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/232-65-33-equipements-robinets-et-clapets-cctb-01-12|65.33 Equipements robinets et clapets CCTB 01.12]]"
tags: [document-section, cctb]
sources: [231_65.32.8_vidoirs_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.32.8 Vidoirs [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de vidoirs à prévoir dans la remise / local technique ou le garage, conformément aux indications sur les plans. Le prix unitaire comprend la fourniture et la fixation de l'appareil, les inserts éventuels et le système d'évacuation. 

**MATÉRIAUX** 

Les conduites d'alimentation apparentes des vidoirs ainsi que les colliers de fixation, les rosaces et les robinets d'isolement à clé amovible sont fabriqués en laiton chromé. La bonde est en acier inoxydable ou laiton chromé, 6/4" avec un bouchon en caoutchouc ou en matière synthétique souple, attaché à l'aide d'une chaînette solide à billes. La garniture d'écoulement avec coupe-air est en polypropylène blanc 5/4" x 40 mm et est dévissable. 

**EXÉCUTION / MISE EN ŒUVRE** 

L'emplacement exact des vidoirs est discuté à l'avance avec l’auteur de projet.

Ils sont fixés au mur avec des boulons à chevilles / des consoles spéciales / à l'aide de deux crochets. 

**(soit)** avec des boulons à chevilles, 

**(soit)** avec des consoles spéciales. 

**(soit)** à l'aide de deux crochets de mur en métal dissimulés, 

La hauteur de pose du vidoir est de 650 +/- 50 mm. 

Les joints entre le mur et le vidoir sont obturés à l'aide de silicones sanitaires, couleur : blanche / à déterminer par l’auteur de projet. Les vidoirs sont raccordés aux conduites d'évacuation en interposant un coupe-air. Les robinets sont raccordés aux conduites d'alimentation après la pose de robinets d'isolement. 

**CONTRÔLES** 

Les vidoirs sont fixés de telle façon qu'ils résistent à une charge statique de 1000 N sans déplacement notable. A cet effet, avant la réception provisoire, un essai est effectué en présence de l’auteur de projet, en posant deux sacs de sable de 50 kg sur le vidoir. 

###### 65.32.8 a Vidoirs - porcelaine sanitaire [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des vidoirs en porcelaine ou en grès émaillé à poser au mur. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les vidoirs sont fabriqués en grès sanitaire ou porcelaine sanitaire. Le maître d’ouvrage se réserve le droit de choisir parmi plusieurs modèles. 

**Spécifications** 

- Dimensions nominales : (L x l x profondeur utile) min. 500 x 380 x 190 mm 

- Forme : rectangulaire à angles arrondis et dos rehaussé 

- Equipé d'un insert (butoir) en PVC rainuré / bois 

- Equipé d'un trop-plein intégré avec un décalage de 15 mm par rapport au fond du vidoir. 

- Avec un bouchon en caoutchouc avec chaînette à billes / trous dans lesquels une grille articulée peut être fixée 

- Conforme [NBN EN 14688:2015+A1] 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF** 

###### 65.32.8 b Vidoirs - tôle d'acier émaillée [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des vidoirs en tôle émaillée à poser au mur.

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF** 

###### 65.32.8 c Vidoirs - acier inoxydable [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des vidoirs en acier inoxydable à poser au mur. 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

###### 65.32.8 d Vidoirs - acrylique [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des vidoirs en matières synthétiques à poser au mur. 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF**
