---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.33.1"
ordre_document: 233
titre: "65.33.1 Clapets antiretour CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 233 65.33.1 Clapets antiretour CCTB 01.13]
resume_section: |-
  **65.33.1 Clapets antiretour CCTB 01.13**

  **Description et matériaux**
  Clapets antiretour conformes aux réglementations ([Belgaqua], [AGW 2019-07-18], [NBN EN 1074-3], [NBN S 01-400-1]). Fabriqués en laiton ou bronze, avec obturateurs synthétiques (ressort ou bille), étanchéité parfaite (bague d'étanchéité, dureté Shore A 70-80). Fermeture sans contre-pression, mécanisme silencieux.

  **Exécution**
  Raccordement compatible avec conduites, résistant à une pression ≥ 10 bars à 20 °C.

  **Clapets en laiton (CCTB 01.11)**
  - Types A/B, déplacement linéaire.
  - Dimensions : ⅜" à 2".
  - Pression de service : PN 10.
  - Température : jusqu'à 70 °C.
  - Finition : brossée.

  **Clapets en bronze (CCTB 01.10)**
  Inclus dans le prix des robinets/raccordements.

  **Nature du marché**
  PM (petit marché).
  - **65.33.1a Clapets antiretour - laiton CCTB 01.11** — `section:65.33.1a`, article, profondeur 6, pages 525-525
  - **65.33.1b Clapets antiretour - bronze CCTB 01.10** — `section:65.33.1b`, article, profondeur 6, pages 526-526
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/232-65-33-equipements-robinets-et-clapets-cctb-01-12|65.33 Equipements robinets et clapets CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/234-65-33-2-robinets-d-installation-cctb-01-11|65.33.2 Robinets d'installation CCTB 01.11]]"
tags: [document-section, cctb]
sources: [233_65.33.1_clapets_antiretour_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.33.1 Clapets antiretour [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Conformément aux réglementations et prescriptions techniques de [Répertoire [[entities/belgaqua|Belgaqua]]] et [AGW 2019-07-18] , des clapets antiretour du type A et/ou type B sont prévus ainsi que les groupes de sécurité nécessaires dans la robinetterie. 

**MATÉRIAUX** 

Les clapets anti-retours satisfont aux dispositions de la [NBN EN 1074-3] et sont conformes aux directives de la société distributrice d'eau locale. Ils sont fabriqués en laiton ou bronze, du type à obturateur en matière synthétique à ressort ou bille à faible résistance à l'eau et étanchéité parfaite assurée par une bague d'étanchéité. Le matériau pour la garniture des obturateurs présente une dureté Shore “A” comprise entre 70 et 80 ([STS 63]). Lorsque le clapet est relié au mouvement de transmission de la tige de manœuvre, sa fixation offre suffisamment de souplesse pour comprimer parfaitement son siège. La fermeture se fait sans contre-pression. Deux boutons de contrôle sont prévus et reliés par un fil. Le mécanisme de fermeture est de préférence réalisé de telle façon que les tiges filetées du dispositif de commande n'entrent pas directement en contact avec l'eau. Les clapets antiretours ne font pas de bruit perturbant au moment de la prise d'eau (respect des critères de la [NBN S 01-400-1]). 

**EXÉCUTION / MISE EN ŒUVRE** 

Le raccordement aux conduites est compatible avec les conduites et résister à une pression d'eau ≥ 10 bars pour une température de 20 °C. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 1074-3, Robinetterie pour l'alimentation en eau

- Prescriptions d'aptitude à l'emploi et vérifications s'y rapportant

- Partie 3: Clapets de non-retour] 

[NBN EN 13564-1, Clapets anti-retour pour les bâtiments - Partie 1: Spécifications] 

###### 65.33.1 a Clapets antiretour - laiton [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des clapets anti-retours en laiton 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les clapets antiretours en laiton satisfont aux dispositions de la [NBN EN 1074-3], ils portent une marque et sont équipés, en amont, d'un regard de visite fileté avec bouchon afin de contrôler l'étanchéité. 

**Spécifications** 

- Type : A / B 

- Le clapet antiretour est du groupe 1 : déplacement linéaire parallèle 

- Dénomination du clapet antiretour :  ⅜" / ½" / ¾" / 1" / 1 ¼" / 1 ½" / 2" 

- Pression de service : 10 (par défaut) / *** kg/cm² (Classe de pression PN 10) 

- Pression d'essai : voir  [65.31.5 Conduites d'alimentation & accessoires](222_65.31.5_conduites_dalimentation_accessoires_cctb_01.13.md)

- Plage de température : 70 / *** °C 

**Finitions** 

Aspect : brossé / *** 

MESURAGE 

**unité de mesure:** 

- 

**code de mesurage:** 

Compris dans le prix des robinets et/ou du raccordement au compteur. 

**nature du marché:** 

PM 

###### 65.33.1 b Clapets antiretour - bronze [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des clapets anti-retours en bronze 

**MESURAGE** 

**unité de mesure:** 

- 

**code de mesurage:** 

Compris dans le prix des robinets et/ou du raccordement au compteur. 

**nature du marché:** 

PM
