---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.33.5"
ordre_document: 237
titre: "65.33.5 Robinets monotrou CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 237 65.33.5 Robinets monotrou CCTB 01.12]
resume_section: |-
  **65.33.5 Robinets monotrou CCTB 01.12**

  **Description générale :**
  Robinets monotrou pour alimentation en eau chaude/froide, destinés à un montage horizontal sur lavabos, lave-mains ou éviers. Comprend bec fixe/orientable, brise-jet, poignées, raccords et accessoires (chaînette, vidage à tirette, etc.).

  **Matériaux :**
  - Corps en laiton chromé poli.
  - Joint torique ou disques céramiques selon le mécanisme de fermeture.
  - Poignées en laiton, alliage de zinc ou matériau synthétique chromé, avec marquage rouge/bleu pour eau chaude/froide.
  - Tuyaux d'alimentation en cuivre chromé, rigides ou flexibles.

  **Performances :**
  - Débit ≥ 600 l/h à 2,5 bars.
  - Étanchéité jusqu'à 10 bars et résistance thermique jusqu'à 120°C.

  **Types de mécanismes de fermeture :**
  - Fermeture lente et progressive (par défaut).
  - Demi-tour sans coup de bélier.
  - Mitigeur céramique à commande basculante.

  **Exécution :**
  - Montage étanche et fixe avec bague d'étanchéité.
  - Hauteur adaptée pour PMR : 80-110 cm du sol, commande à max. 50 cm du bord.

  **Spécifications par usage :**
  - **Lave-mains :** Bec fixe, hauteur d'écoulement 30-50 mm, saillie 90-105 mm.
  - **Lavabos :** Mélangeurs/mitigeurs avec bec fixe, hauteur 90-105 mm, saillie 90-110 mm.
  - **Éviers :** Mitigeurs avec bec orientable, hauteur ≥ 160 mm, saillie 180 mm, possibilité de douchette et clapet antiretour.

  **Mesurage :**
  Unité : pièce (pc). Ventilation selon type, diamètre nominal, finition ou alliage.

  **Normes et accessibilité PMR :**
  Conformité aux normes NBN et STS. Commande aisée (levier ou capteur), bec en col de cygne, limiteur de température (43°C).
  - **65.33.5a Robinets monotrou - robinets pour lave-mains CCTB 01.12** — `section:65.33.5a`, article, profondeur 6, pages 538-538
  - **65.33.5b Robinets monotrou - mélangeurs/mitigeurs manuels/électroniques pour lavabos CCTB 01.11** — `section:65.33.5b`, article, profondeur 6, pages 539-539
  - **65.33.5c Robinets monotrou - temporisés à poussoirs manuels/électroniques pour lavabos CCTB 01.10** — `section:65.33.5c`, article, profondeur 6, pages 540-540
  - **65.33.5d Robinets monotrou - robinets mélangeurs/mitigeurs pour éviers CCTB 01.11** — `section:65.33.5d`, article, profondeur 6, pages 541-541
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/236-65-33-4-robinets-de-service-cctb-01-12|65.33.4 Robinets de service CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/238-65-33-6-robinets-melangeurs-mitigeurs-muraux-cctb-01-12|65.33.6 Robinets mélangeurs/mitigeurs muraux CCTB 01.12]]"
tags: [document-section, cctb]
sources: [237_65.33.5_robinets_monotrou_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.33.5 Robinets monotrou [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de robinets d'alimentation d'eau chaude et/ou froide, destinés au montage horizontal, dans les réservations monotrou des lavabos (lave-mains, lavabos, éviers). Ils sont posés et placés ainsi que les poignées, brise-jet (mousseur), les raccords et/ou tuyaux d'amenée nécessaires pour le raccordement aux robinets d'isolement, y compris tous les accessoires prévus dans le cahier spécial des charges, tels que chaînette avec bouchon ou vidage à tirette, … 

**Remarque** 

Tous les robinets monotrou sont obligatoirement précédés de robinets d'isolements. Ces derniers sont compris dans le prix unitaire de l'appareil sanitaire. 

**MATÉRIAUX** 

**Boisseau** 

- Les corps de vannes sont d'office fabriqués en laiton chromé poli (soit en époxy, …, moyennant spécification explicite dans le cahier spécial des charges). La marque du fabricant est appliquée en relief.

- Les boisseaux monotrou sont équipés d'un bec fixe ou orientable dont la hauteur et la saillie sont adaptées de manière optimale à l'appareil sanitaire (receveur) afin d'assurer une manœuvre ergonomique et l'écoulement logique de l'eau. 

- La pièce de fixation (filetage gaz ½", qualité B) est pourvue d'un filetage et d'un écrou correspondant avec bague d'étanchéité. La pièce enserre, soit un raccord avec écrou de serrage de 10,5 mm

- forage (robinet d'eau froide), soit deux tuyaux d'amenée en cuivre chromé de plus petite section (mélangeurs/mitigeurs). Le diamètre extérieur et la longueur de l'élément de fixation sont compatibles avec l'ouverture monotrou et le dimensionnement de l'appareil sanitaire. 

- En fonction de la garniture d'écoulement prévue pour l'appareil sanitaire, la robinetterie est d'office livrée avec un œillet pour chaînette et un bouchon en caoutchouc avec chaînette à billes, soit avec un bouton de tirage pour vidage automatique. 

**Performances** 

- Les robinets sont prévus pour un débit d'au moins 600 l/h (10 l/min) pour une pression de 2,5 bars. 

- L'étanchéité à l'eau est assurée pour une pression de 10 bars. 

- Le joint résiste à une chaleur humide de 120° C. 

**Mécanisme de fermeture** 

Le type de robinet est spécifié dans le cahier spécial des charges en fonction du mécanisme de fermeture : 

fermeture lente et progressive (par défaut) / demi-tour sans coup de bélier / partie supérieure basculante 

**(soit par défaut)** : robinets (mitigeurs) à commande unique ou (mélangeur) double du type à fermeture lente et progressive. Le mécanisme de fermeture est fabriqué en laiton massif avec un double joint torique. Ces joints toriques sont placés de telle façon qu'ils forment un réservoir de graisse afin d'assurer le graissage continuel de la broche, du fil de mouvement et de l'obturateur et d'empêcher le contact direct avec l'eau. Les joints toriques sont facilement remplaçables. 

**(soit)** : robinets (mitigeurs) à commande unique ou (mélangeur) double du type à fermeture lente et progressive, demi-tour sans coup de bélier (ouverture complète à 180 °). Le mécanisme de fermeture est fabriqué en laiton massif, avec deux disques céramiques (sans lubrifiant). **(soit)** : robinet mitigeur céramique à commande unique, commandé par une partie supérieure basculante qui règle aussi bien la température que le débit. Le système de réglage se compose de deux disques céramiques placés horizontalement et résistants aux chocs thermiques. Le disque inférieur est fixe, le disque supérieur mobile. L'enveloppe du système de réglage contient une réserve de graisse sans eau et rechargeable. Le système de réglage est fixé au moyen d'une plaque de support et de deux vis. 

**Brise-jet** 

Sur toutes les ouvertures de sortie on fixe un brise-jet (mousseur), de préférence dévissable (ou constitué de telle façon qu'il se fixe dans l'ouverture du bec par frottement intense). Le fonctionnement répond aux critères de la [NBN S 01-400-1]. 

**Poignée(s)** 

Sauf indications contraires dans le cahier spécial des charges, la forme et la conception des poignées sont en principe laissées à l'initiative du fabricant. 

- Matériau : les boutons tournants ou leviers sont fabriqués en laiton chromé, en alliage de zinc chromé ou en matériau synthétique de qualité supérieure chromé. 

- Forme : les boutons sont à trois faces, arrondis, cylindriques, … 

- Marquage : les boutons sont pourvus des marques indélébiles : bleu pour l'eau froide et rouge pour l'eau chaude. 

- Isolation : les boutons sont calorifugés (avec une bague intermédiaire) et démontables.

- Etanchéité : l'étanchéité de la barre de manœuvre est assurée par une garniture, une bague ou un raccord coulissant élastomère. La plaquette de pose peut être en fibres. 

**Tuyaux d'alimentation** 

La liaison entre les robinets et robinets d'arrêt est réalisée au moyen de tuyaux en cuivre chromé, prévus à la longueur exacte. 

Pour les mélangeurs / mitigeurs : utiliser des tuyaux de raccord rigides / flexibles (pour montage rapide). Les tuyaux et les raccords sont toujours compris dans le prix. 

**EXÉCUTION / MISE EN ŒUVRE** 

- La position exacte du point de raccordement est adaptée aux dimensions et à l'emplacement de l'appareil, au dessin des carrelages muraux, etc. 

- Les robinets sont placés de manière étanche et fixe sur la partie horizontale du bord du lavabo à l'aide d'un écrou et/ou d’une vis de serrage en insérant une plaquette antidérapante en élastomère de dureté appropriée. 

- Pour les personnes à mobilité réduite (PMR), les robinets sont placés à une hauteur comprise entre 80 et 110 cm du sol. La commande du robinet se situe à maximum 50 cm du bord de la tablette éventuelle. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 1111, Robinetterie sanitaire

- Mitigeurs thermostatiques (PN 10)

- Spécifications techniques générales] 

[NBN EN 1286, Robinetterie sanitaire

- Mitigeurs mécaniques basse pression

- Spécifications techniques générales] 

[NBN EN 1287, Robinetterie sanitaire

- Mitigeurs thermostatiques basse pression

- Spécifications techniques générales] 

**AIDE** 

**Note à l'auteur de projet** 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

- Placement : [SWL CALA] 

   - Localisation : commande du robinet à maximum 50 cm du bord de la tablette éventuelle 

   - Hauteur : entre 80 et 110 cm du niveau du sol 

- Forme du bec : en col de cygne   [SWL CALA]  et [BS 8300] 

- Commande : actionnable aisément par une manette en forme de levier ou par un contacteur sensoriel   [SWL CALA] et  (Titre IV) 

- Le robinet est muni d’un thermostat qui limite la température à 43°C   [BS 8300] 

###### 65.33.5 a Robinets monotrou - robinets pour lave-mains [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des robinets monotrou pour lave-mains. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de robinets monotrou avec bec moulé fixe, destinés au montage sur les lave-mains. Ils sont équipés d'un mousseur et de tuyaux d'alimentation de longueur exacte en laiton chromé. 

**Spécifications**

- Type de robinet : robinet simple (eau froide) du type à fermeture lente progressive (par défaut) / *** 

- Forme du bec : en col de cygne (PMR) / *** 

- Hauteur d'écoulement : 30 à 50 mm au-dessus du bord du lave-mains 

- Saillie : distance horizontale entre l'axe de fixation et l'écoulement, de 90 à 105 mm 

- Brise-jet : dévissable / serré, sous un angle ≥ à 20 ° (+5°) par rapport à la verticale 

**Finitions** 

- Boisseau : laiton chromé (par défaut) / *** 

- Poignée : actionnable aisément par une manette en forme de levier (PMR) / contacteur sensoriel (PMR) / *** 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les robinets sont montés sur les lave-mains en interposant une bague d'étanchéité. 

MESURAGE 

**unité de mesure:** 

pc 

**code de mesurage:** 

Ventilé selon le type (par défaut) / diamètre nominal / finition extérieure / alliage du corps de robinet 

**(soit par défaut)** : ventilé selon le type **(soit)** : ventilé selon le diamètre nominal (DN) **(soit)** : ventilé selon la finition extérieure (aspect) **(soit)** : ventilé selon l’alliage du corps de robinet 

**nature du marché:** 

QF 

###### 65.33.5 b Robinets monotrou - mélangeurs/mitigeurs manuels/électroniques pour lavabos [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des robinets monotrou mélangeurs/mitigeurs manuels ou électronique pour lavabos. MATÉRIAUX 

**Caractéristiques générales** 

Il s'agit de mélangeur/mitigeurs monotrou 1/2” avec écoulement moulé fixe, destinés au montage sur les lavabos. Ils sont pourvus d'un brise-jet et de deux tuyaux d'alimentation de longueur adaptée, en laiton chromé. 

**Spécifications** 

- Type de robinet mélangeur (par défaut) / mitigeur 

**(soit par défaut)** : mélangeur à fermeture progressive lente, selon les [STS 63]. 

**(soit)** : mitigeur céramique simple, commandé par une  partie supérieure basculante qui règle aussi bien la température que le débit. Le système de réglage se compose de deux disques céramiques placés horizontalement et résistants aux chocs thermiques. Le disque inférieur est fixe, le disque supérieur mobile. L'enveloppe du système de réglage contient une réserve de graisse sans eau et rechargeable. Le système de réglage est fixé au moyen d'une plaque de support et de deux vis.

- Forme du bec : en forme de cygne (PMR) / *** 

- Hauteur d'écoulement : 90 à 105 mm au-dessus du bord du lavabo 

- Saillie : distance horizontale entre l'axe de fixation et l'écoulement, entre 90 et 110 mm 

- Brise-jet : dévissable ou serré, sous un angle ≥ 20° à 30° par rapport à la verticale 

**Finitions** 

- Boisseau : laiton chromé poli (par défaut) / *** 

- Poignée(s) : actionnable aisément par une manette en forme de levier (PMR) / contacteur sensoriel (PMR) / *** 

**Prescriptions complémentaires** 

- L'ouverture d'écoulement avec brise-jet est équipée d'une articulation à rotule. 

- Le mitigeur est équipé d'un limiteur de débit réglable. 

- Le mitigeur est équipé d'un limiteur de température réglable (habitations pour PMR) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les robinets sont fixés sur les lavabos / tablette de lavabo / *** en intercalant une bague d'étanchéité. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Ventilé selon le type (par défaut) / diamètre nominal / finition extérieure / alliage du corps de robinet 

**(soit par défaut)** : ventilé selon le type **(soit)** : ventilé selon le diamètre nominal (DN) **(soit)** : ventilé selon la finition extérieure (aspect) **(soit)** : ventilé selon l’alliage du corps de robinet 

**nature du marché:** 

QF 

###### 65.33.5 c Robinets monotrou - temporisés à poussoirs manuels/électroniques pour lavabos [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des robinets monotrou temporisés ou électroniques pour lavabos et lave-mains. 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**nature du marché:** 

QF

###### 65.33.5 d Robinets monotrou - robinets mélangeurs/mitigeurs pour éviers [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des robinets monotrou mélangeurs/mitigeurs pour éviers. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de mitigeurs monotrou 1/2” à bec orientable, destinés à être placés sur un évier. L'étanchéité du bec orientable est assurée par un joint torique calibré en élastomère d'une dureté appropriée. Ils sont pourvus d'un brise-jet et de deux tuyaux de raccordement de longueur adaptée en laiton chromé. 

Spécifications 

- Type de robinet mélangeur (par défaut) / mitigeur 

**(soit par défaut)** : mélangeur à fermeture progressive lente, selon les[STS 63]. 

**(soit)** : mitigeur céramique simple, commandé par une partie supérieure basculante qui règle aussi bien la température que le débit. Le système de réglage se compose de deux disques céramiques placés horizontalement et résistants aux chocs thermiques. Le disque inférieur est fixe, le disque supérieur mobile. L'enveloppe du système de réglage contient une réserve de graisse sans eau et rechargeable. Le système de réglage est fixé au moyen d'une plaque de support et de deux vis. 

- Hauteur d'écoulement : ≥ 160 (par défaut) / *** mm au-dessus de l'évier 

- Saillie : distance horizontale entre l'axe de fixation et l'écoulement de 180 (par défaut) / *** (± 10 ) mm 

- Forme du bec : col de cygne (PMR) / U / *** 

- Brise-jet : dévissable / serré, sous un angle ≤ 10° par rapport à la verticale / *** 

**Finitions** 

- Boisseau : laiton chromé 

- Poignée(s) : actionnable aisément par une manette en forme de levier (PMR) / contacteur sensoriel (PMR) 

**Prescriptions complémentaires** 

Le robinet est équipé d'une douche à vaisselle étirable et d'un clapet antiretour agréé par [Répertoire [[entities/belgaqua|Belgaqua]]]. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le robinet est directement monté sur l'évier, en intercalant une bague d'étanchéité, et raccordé au réseau d'alimentation en eau. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Ventilé selon le type (par défaut) / diamètre nominal / finition extérieure / alliage du corps de robinet **(soit par défaut)** : ventilé selon le type **(soit)** : ventilé selon le diamètre nominal (DN)

**(soit)** : ventilé selon la finition extérieure (aspect) 

**(soit)** : ventilé selon l’alliage du corps de robinet 

**nature du marché:** 

QF
