---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:66.32.4"
ordre_document: 270
titre: "66.32.4 Armoires pour extincteurs, robinets d'incendie armés et/ou hydrants CCTB 01.02"
aliases: ["CCTB T6 — HVAC / Sanitaires 01.13 — 270 66.32.4 Armoires pour extincteurs, robinets d'incendie armés et/ou hydrants CCTB 01.02"]
resume_section: |-
  Armoires avec porte pour extincteurs, hydrants muraux ou robinets d'incendie armés, conformes à la norme NBN 648 pour hydrants. Dimensions adaptées à l'équipement, sans bords acérés. Installation murale ou encastrée selon le fabricant, à une hauteur de 80-110 cm. Pictogrammes requis selon [AR 1997-0617]. Mesurage en pièces (pc), type précisé. Assistance : [SWL GSI/T2/B].
  - **66.32.4a LCI - distribution - armoires pour extincteurs, robinets d'incendie armés et/ou hydrants CCTB 01.11** — `section:66.32.4a`, article, profondeur 6, pages 591-591
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/269-66-32-3-robinets-d-incendie-armes-cctb-01-11|66.32.3 Robinets d'incendie armés CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/271-66-32-5-installations-d-extinction-automatique-de-type-sprinkler-cctb-01-11|66.32.5 Installations d'extinction automatique de type sprinkler CCTB 01.11]]"
tags: [document-section, cctb]
sources: [270_66.32.4_armoires_pour_extincteurs_robinets_dincendie_armés_etou_hydrants_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 66.32.4 Armoires pour extincteurs, robinets d'incendie armés et/ou hydrants [[entities/cctb|CCTB]] 01.02

###### 66.32.4 a LCI - distribution - armoires pour extincteurs, robinets d'incendie armés et/ou hydrants [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d'une armoire avec une porte pour placer un extincteur, un hydrant mural ou un robinet d'incendie armé. 

**MATÉRIAUX** 

**Caractéristiques générales** 

L'armoire est de dimensions suffisantes par rapport à l'équipement qu'elle contient (extincteurs, hydrant ou robinet d'incendie armé) et n'entrave pas l'utilisation de cet équipement. Les bords des armoires ne sont pas acérés afin de ne pas endommager l'équipement. Les armoires pour hydrant mural sont conformes à la [NBN 648]. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

L'armoire métallique est appliquée sur / encastrée dans le mur selon les prescriptions du fabricant. 

La distance entre le sol et le bas de l'armoire est : 80 ≤ H ≤ 110 cm. 

En fonction de l'équipement dans l'armoire, les pictogrammes correspondants (voir [AR 1997-0617]) sont apposés à l'extérieur de la porte de l'armoire. 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Nombre de pièces selon le type 

**nature du marché:** 

**QF** 

**AIDE** 

Support aux prescripteurs : [SWL GSI/T2/B] de la prévention active.
