---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:66.33.1"
ordre_document: 274
titre: "66.33.1 Protections en vue de garantir la résistance au feu des éléments de construction tuyauteries CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 274 66.33.1 Protections en vue de garantir la résistance au feu des éléments de construction tuyauteries CCTB 01.11]
resume_section: |-
  Protection des traversées de parois par des tuyauteries pour garantir la résistance au feu. Mise en œuvre conforme à l'[AR 1994-07-07] (Annexe 7) et à la [NIT 254]. Utilisation de dispositifs spécifiques (manchons, mastics, mousses, etc.) attestés par des rapports de classification selon [NBN EN 13501-2] ou [NBN EN 13501-3+A1]. Respect des exigences de résistance au feu (E30 à EI120) et des spécifications liées au type de paroi, de conduites et de dispositifs.
  - **66.33.1a LCI - distribution - tuyauteries de tous types CCTB 01.12** — `section:66.33.1a`, article, profondeur 6, pages 594-594
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/273-66-33-protection-en-vue-de-garantir-la-resistance-au-feu-d-elements-de-construction-cctb-01-11|66.33 Protection en vue de garantir la résistance au feu d'éléments de construction CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/275-66-33-2-protections-en-vue-de-garantir-la-resistance-au-feu-des-elements-de-construction-ventil|66.33.2 Protections en vue de garantir la résistance au feu des éléments de construction ventilation CCTB 01.12]]"
tags: [document-section, cctb]
sources: [274_66.33.1_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_tuyauteries_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 66.33.1 Protections en vue de garantir la résistance au feu des éléments de construction - tuyauteries  [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de la fourniture et de la mise en œuvre de tous les matériaux afin de préserver la résistance au feu exigée des parois (horizontales et verticales) traversées par des conduites. 

**MATÉRIAUX** 

**EXÉCUTION / MISE EN ŒUVRE** 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NIT 254, Obturation résistant au feu des traversées de parois résistant au feu. Prescriptions et mise en œuvre (remplace la série Pathologies n° 39)] 

**Exécution** 

[NIT 254, Obturation résistant au feu des traversées de parois résistant au feu. Prescriptions et mise en œuvre (remplace la série Pathologies n° 39)] 

###### 66.33.1 a LCI - distribution - tuyauteries de tous types [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Toutes les conduites, qui traversent un élément de construction (sol ou mur) répond à une exigence de résistance au feu, sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé : voir l'Annexe 7 de l'[AR 1994-07-07] pour les exigences et les solutions types satisfaisantes sans justification par essai ainsi que la [NIT 254] . 

**Localisation**

Toutes les traversées dans les parois (horizontales ou verticales) pour lesquelles une exigence de résistance au feu est imposée. 

**MATÉRIAUX** 

**Caractéristiques générales** 

En fonction de la résistance au feu exigée de la paroi traversée, les conduites sont protégées par un resserrage ou un dispositif adéquat pour répondre aux exigences de l'[AR 1994-07-07] et de son annexe 7 qui décrit les exigences à respecter et reprend des solutions types satisfaisantes sans justification par essai. Voir également [NIT 254]. 

Dans certains cas, un dispositif particulier est mis en place : manchon encastré, manchons en applique, caisson isolant, combinaison de bandes souples et plâtre vermiculite, silicone aux performances au feu amélioré, mastic foisonnant, mousse isolante, colles réfractaires, joint intumescent, .... La résistance au feu de ce dispositif est attestée par un rapport de classification basé sur un ou des essais de résistance au feu selon la norme d'essai ad hoc référencée dans la norme de classification [NBN EN 13501-2] ou [NBN EN 13501-3+A1]. 

**Spécifications** 

Résistance au feu de la traversée de paroi (voir annexe 7 de l'[AR 1994-07-07]) : E30 / E60 / EI30 / EI60 / E120 / EI120 

Diamètre nominal des tuyaux à protéger DN 40 / 50 / 63 / 75 / 110 / 125 / 160 / 200 / 250 mm. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La mise en œuvre est conforme à l'Annexe 7 de l'[AR 1994-07-07] en ce qui concerne les "solutionstypes". 

En dehors des "solutions-types" reprises dans l'[AR 1994-07-07], la mise en œuvre du dispositif résistant au feu au droit de la traversée est conforme à la [NIT 254] et des prescriptions de pose du fabricant. 

Les prescriptions de pose respectent scrupuleusement la [NIT 254] et l'annexe 7 de l'[AR 1994-0707]. 

Les points suivants, notamment, sont d’une importance particulière : 

- Le type de conduites (diamètre, combustibles ou incombustibles, avec ou sans isolation, ...) 

- Le type de paroi dans laquelle le dispositif est installé (paroi verticale et/ou horizontale, maçonnerie, béton, cloison légère, …) 

- Le type de dispositf, ses caractéristiques et ses fixations 

- La section de l’ouverture dans la paroi par rapport à la section de la conduite et/ou du dispositif 

- Le calfeutrement entre le dispositif, la conduite et la paroi 

**MESURAGE** 

**unité de mesure:** 

**fft** 

**nature du marché:** 

**PG**
