---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.41"
ordre_document: 41
titre: "61.41 Régulation CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 41 61.41 Régulation CCTB 01.12]
resume_section: |-
  **61.41 Régulation CCTB 01.12**

  Ce poste couvre les systèmes et accessoires régulant les débits d'air dans le temps et/ou l'espace, hors systèmes intégrés aux bouches à commande automatique.

  **Types de régulation** :
  - **INT – C1** : Fonctionnement constant.
  - **INT – C2** : Régulation manuelle.
  - **INT – C3** : Régulation temporelle (programme prédéfini).
  - **INT – C4** : Régulation par occupation (présence détectée).
  - **INT – C5** : Régulation selon le nombre de personnes.
  - **INT – C6** : Régulation via détecteurs (CO2, CO, gaz, COV, etc.).
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/40-61-4-ventilation-regulation-cctb-01-10|61.4 Ventilation régulation CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/42-61-41-1-regulation-equipements-cctb-01-12|61.41.1 Régulation équipements CCTB 01.12]]"
tags: [document-section, cctb]
sources: [41_61.41_régulation_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 61.41 Régulation [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Ce poste comprend les systèmes et accessoires permettant de réguler les débits d'air dans le temps et/ou dans l'espace (à l'exception des systèmes indépendants directement intégrés dans les bouches à commande automatique) 

**MATÉRIAUX** 

La régulation fait dans certains cas, partie des différents types suivant : 

- INT – C1 Le système fonctionne constamment. 

- INT – C2 Régulation manuelle. Le système fonctionne selon une commutation manuelle.

- INT – C3 Régulation temporelle. Le système fonctionne selon un programme temporel donné. 

- INT – C4 Régulation par l’occupation. Le système fonctionne en fonction de la présence (commutateur d’éclairage, détecteurs à infrarouge, etc.). 

- INT – C5 Régulation sur demande (nombre de personnes). Le système fonctionne en fonction du nombre de personnes dans l’espace 

- INT – C6 Régulation sur demande (détecteurs de gaz). Le système est contrôlé par des détecteurs mesurant les paramètres du climat intérieur ou d’autres critères adaptés lesquels doivent être spécifiés (détecteurs de CO2, CO, gaz mélangés et composés organiques volatils).
