---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.21.2"
ordre_document: 87
titre: "63.21.2 Canalisations de gaz CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 87 63.21.2 Canalisations de gaz CCTB 01.13]
resume_section: |-
  **63.21.2 Canalisations de gaz CCTB 01.13**

  **Description générale :**
  Concerne les tuyauteries pour l’alimentation en gaz naturel des installations de chauffage et de production d’eau chaude sanitaire dans les bâtiments résidentiels, publics, collectifs et tertiaires. Comprend conduites, accessoires, percements, protections, études, essais et plans as-built.

  **Matériaux autorisés :**
  - **Acier** : Conformes aux normes [NBN EN 10255+A1], [NBN EN ISO 3183], non soudés pour les tuyaux galvanisés.
  - **Cuivre** : Conformes à [NBN EN 1057+A1], épaisseur ≥ 1 mm, toujours revêtus en usine.
  - **PE** : Conformes à [NBN D 51-004], uniquement pour les parties enterrées.
  - **PLT (acier inoxydable annelé)** : Conformes à [NBN EN 15266], pliables, résistants à la corrosion, gaine jaune en PE.
  - **HDPE** : Conformes à [NBN EN 1555], pour raccordements enterrés, assemblages par électrosoudage.

  **Exécution :**
  - Pose selon [NBN D 51-003:2010+A2].
  - Raccordements par manchons filetés ou soudés selon le matériau.
  - Fixations solides pour éviter tensions et déformations.
  - Traversées protégées par manchons, respect des exigences de résistance au feu.
  - Conduites encastrées interdites dans chapes, creux non ventilés, ou zones à risque de gaz stagnant.
  - Nettoyage des conduites avant mise en gaz.

  **Prescriptions spécifiques :**
  - Dimensionnement conforme à [NBN D 51003:2010+A2] et [NBN D 51-004].
  - Distances maximales entre supports : 1,5 m (horizontal) et 2 m (vertical).
  - Protection anticorrosion obligatoire pour conduites enterrées ou encastrées.

  **Mesurage :**
  - Unité : mètre (par défaut) ou pièce.
  - Code : selon diamètre nominal ou bordereau de prix.
  - Nature du marché : QF (par défaut), PG ou PM.

  **Références normatives :**
  [NBN EN 10255+A1], [NBN EN 1057+A1], [NBN EN 1555], [NBN EN 15266], [NBN D 51-003], [RGIE].
  - **63.21.2a Chaleur - production - canalisations de gaz - acier CCTB 01.10** — `section:63.21.2a`, article, profondeur 6, pages 140-141
  - **63.21.2b Chaleur - production - canalisations de gaz - cuivre CCTB 01.11** — `section:63.21.2b`, article, profondeur 6, pages 142-143
  - **63.21.2c Chaleur - production - canalisations de gaz - PLT CCTB 01.12** — `section:63.21.2c`, article, profondeur 6, pages 144-144
  - **63.21.2d Chaleur - production - canalisations de gaz - HDPE CCTB 01.12** — `section:63.21.2d`, article, profondeur 6, pages 145-146
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/86-63-21-1-raccordements-de-gaz-cctb-01-12|63.21.1 Raccordements de gaz CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/88-63-21-3-accessoires-gaz-cctb-01-11|63.21.3 Accessoires gaz CCTB 01.11]]"
tags: [document-section, cctb]
sources: [87_63.21.2_canalisations_de_gaz_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.21.2 Canalisations de gaz [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des tous les types de tuyauteries destinées à alimenter les appareils de [[concepts/production-de-chaleur|Production de Chaleur]] dans les installations de chauffage des bâtiments résidentiels, publics, collectifs et tertiaires. 

Sont compris dans le prix unitaire : les conduites et accessoires, les percements de murs et de sols et leurs réparations éventuelles, les manchons, les protections mécaniques et contre la corrosion, les saignées et toutes les réparations, l'étude, les essais d'étanchéité et les plans as-built du réseau de conduites. 

**MATÉRIAUX** 

Pour les installations intérieures (après le compteur), sont autorisés : 

- Les tuyaux en acier conformément à la [NBN EN 10255+A1] ou la [NBN EN ISO 3183] (parmi lesquels les tuyaux en acier galvanisé qui satisfont aux normes mentionnées). 

- Tuyaux en cuivre conformément à la [NBN EN 1057+A1] avec une épaisseur nominale minimale des parois de 1 mm.

- Tuyaux en PE conformément à la [NBN D 51-004], mais uniquement pour les parties enterrées de l'installation. 

- Tous les tuyaux encastrés sont protégés (en usine ou sur place) par un revêtement en matériau synthétique. Les tuyaux en cuivre sont toujours revêtus en usine d'une couche de protection. 

- Les tuyaux en acier galvanisé ne sont pas soudés. 

- Tous les tuyaux endommagés pendant le transport ou la pose sont remplacés. 

**Prescriptions MINIMUM pour les débits et sections** 

Attention : A vérifier et/ou adapter en fonction des longueurs de tuyauteries et des pertes de charges pour les accessoires. 

- TUYAUX DE GAZ 5/4" : Pour les conduites principales et les générateurs P ≤ 70 kW. 

- TUYAUX DE GAZ 4/4" : Pour les conduites principales et les générateurs P ≤ 45 kW. 

- TUYAUX DE GAZ 3/4" : Pour les chauffe-eaux et les générateurs P ≤ 24 kW. 

- TUYAUX DE GAZ 1/2" : Pour les chauffe-eaux P ≤ 10,46 kW, fours et cuisinières 

**De toute façon, le dimensionnement des conduites est conforme aux normes [NBN D 51003:2010+A2] et [NBN D 51-004]** 

**EXÉCUTION / MISE EN ŒUVRE** 

Les conduites sont posées conformément au § 4.4 de la [NBN D 51-003:2010+A2]. 

**Etude** 

L'étude est : Comprise dans le dossier d'adjudication (par défaut) / Livrée par l'entrepreneur 

**(soit par défaut)** 

Comprise dans le dossier d'adjudication. 

**(soit)** 

Livrée par l'entrepreneur et soumise à l'approbation de l'auteur de projet. Les plans sont remis en 3 exemplaires et sur support informatique (PDF, DWG). 

**Raccordements** 

- Les raccordements sont exécutés à l'aide de manchons et de raccords filetés. Il est prévu un nombre suffisant de raccords union afin que l'installation puisse être démontée en tronçons. Les raccords ou accessoires ne sont en aucun cas se situer à la hauteur des traversées de mur. 

- Avant de remplir de gaz la nouvelle installation intérieure, l'installateur nettoye toutes les conduites (sable, limaille, rouille, etc.). 

**fixations** 

- Les conduites sont fixées solidement afin d'éviter les déplacements, les tensions permanentes ou les déformations ultérieures. Il est toujours prévu une fixation à la hauteur des robinets d'arrêt, des changements de direction et des branchements. 

**TRACE DES CONDUITES - Traversées** 

- Les conduites sont posées en tracés rectilignes et supportées de manière telle que la dilatation des tuyaux soit assurée et que leur fléchissement soit évité. 

- Il est interdit de poser des canalisations de gaz dans les locaux ou dans les éléments de construction dans lesquels une poche de gaz peut se former en raison de leur inaccessibilité ou d'une ventilation insuffisante. 

- Au droit des passages dans les murs et planchers, les conduites sont protégées par des manchons appropriés. L'espace entre le manchon et le tuyau est rempli avec un moyen approprié. Toutes les traversées sont percées au foret diamanté.

- Toutes les conduites qui traversent un élément de construction (sol ou mur) qui répondent à une exigence de résistance au feu sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé : voir chapitre [66.33.1](274_66.33.1_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_tuyauteries_cctb_01.11.md) Protections en vue de garantir la résistance au feu des éléments de construction

- tuyauteries 

- Après la pose et la protection des conduites, les saignées sont ragréées au mortier de maçonnerie ou, pour les parois devant répondre à une exigence de résistance au feu, au moyen d’un resserrage n’altérant pas la résistance au feu de cet élément de construction traversé (voir chapitre [66.33.1](274_66.33.1_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_tuyauteries_cctb_01.11.md) Protections en vue de garantir la résistance au feu des éléments de construction

- tuyauteries). L'encastrement des conduites dans les murs et cloisons se fait sans mettre leur stabilité en danger. 

- Les conduites et leurs fixations sont suffisamment protégées contre l'encrassement. 

**conduites encastrées** 

En plus du respect des normes d'application, une attention particulière est apportée aux dispositions suivantes : 

- Il est interdit de poser les conduites dans les chapes, les coulisses des murs, les conduites d'évacuation des produits de combustion, dans les creux non ventilés, dans les caniveaux et les chambres de visite des égouts, dans les conduites de ventilation ou de traitement de l'air, dans les trémies d'ascenseurs et d'évacuation (des déchets, du linge), dans les éléments de construction creux (briques creuses, hourdis creux). 

- Pour l'encastrement des tuyaux dans les sols en béton, les tuyaux sont posés dans le coffrage sans raccord ni soudure et ils sont efficacement protégés contre la corrosion avant de couler le béton. Il est interdit de poser les tuyaux dans les chapes. 

- Pour l'encastrement des tuyaux dans le mur, une saignée peu profonde est réalisée mécaniquement. Les saignées dans les murs maçonnés sont fraisées aux dimensions appropriées. Après la pose du tuyau, le vide est refermé au mortier, composition du mortier : 1000 l de sable grossier, 300 kg de ciment P42,5 ou tous autres matériaux compatibles avec la paroi rainurée. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

**NORMES DE RÉFÉRENCE OU EQUIVALENCES NORMES EUROPEENNES** 

Les canalisations de gaz naturel satisfont aux dispositions générales de la [NBN D 51-003:2010+A2, Installations intérieures alimentées en gaz naturel et placement des appareils d'utilisation - Dispositions générales]. 

Les tuyaux de gaz satisfont aux normes suivantes : 

[NBN EN 10255+A1, Tubes en acier non allié soudables et filetables - Conditions techniques de livraison] 

[NBN 744, Tubes en acier pour canalisations d'eau ou de gaz et pour égouts] (pour l'acier) ou 

[NBN EN ISO 3183, Industries du pétrole et du gaz naturel - Tubes en acier pour les systèmes de transport par conduites (ISO 3183:2019)] 

[NBN EN 10226-1, Filetage de tuyauterie pour raccordement avec étanchéité par le filetage

- Partie 1: Filetages extérieurs coniques et filetages intérieurs cylindriques

- Dimensions, tolérances et désignation] et 

[NBN EN 10226-2, Filetages de tuyauterie pour raccordement avec étanchéité dans le filet

- Partie 2: Filetages extérieurs coniques et filetages intérieurs coniques

- Dimensions, tolérances et désignation] 

[NBN EN 1057+A1, Cuivre et alliages de cuivre - Tubes ronds sans soudure en cuivre pour l'eau et le gaz dans les applications sanitaires et de chauffage] 

[NBN EN 1555-1, Systèmes de canalisations en plastique pour la distribution de combustibles gazeux

- Polyéthylène (PE)

- Partie 1 : Généralités]

[NBN EN 1555-2, Systèmes de canalisations en plastique pour la distribution de combustibles gazeux

- Polyéthylène (PE)

- Partie 2 : Tubes] 

[NBN EN 1555-3, Systèmes de canalisations en plastique pour la distribution de combustibles gazeux

- Polyéthylène (PE)

- Partie 3 : Raccords] 

[NBN EN 1555-4, Systèmes de canalisations en plastique pour la distribution de combustibles gazeux

- Polyéthylène (PE)

- Partie 4 : Robinets] 

[NBN EN 1555-5, Systèmes de canalisations en plastique pour la distribution de combustibles gazeux

- Polyéthylène (PE)

- Partie 5: Aptitude à l'emploi du système] 

[[concepts/rgie|RGIE]], Règlement général sur les installations électriques (annexe à l'AR 2019-09-08)] 

**AIDE** 

Support aux prescripteurs : [SWL GSI/T1/C] de la prévention passive et [NIT 254]. 

[63.21.2 a Chaleur - production - canalisations de gaz - acier [[entities/cctb|CCTB]] 01.10](87_63.21.2_canalisations_de_gaz_cctb_01.13.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des conduites en acier de distribution aux différents appareils de l’installation intérieure à partir du compteur. 

**Localisation** 

La conduite de gaz va du compteur aux différents appareils. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les tuyaux d'acier sans soudures satisfont aux prescriptions de la [NBN EN 10255+A1] ou la [NBN EN ISO 3183]. Les raccords sont du type à bord renforcé et répondent à la norme [ISO 49]. Les raccords soudés présentent une résistance mécanique suffisante pour résister aux efforts auxquels ils sont soumis. Attention : les tuyaux en acier galvanisé ne sont pas soudés. 

Les conduites de gaz sont fabriquées en tuyaux d'acier galvanisés sans soudures, de la série milourde, assemblés par des raccords filetés en fonte malléable galvanisée, avec un bord renforcé. Les matériaux répondent aux normes [NBN EN 10255+A1] et [NBN 744]; 

**Spécifications** 

Type : laqué bleu foncé / galvanisé 

Diamètres nominaux : 10 / 15 / 20 / 25 / 32 / 40 / 50 / 65 / 80 / 100 / 125 mm / selon le débit prescrit 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les conduites sont sciées perpendiculairement à l'axe du tuyau ou coupées avec une pince coupetube afin d'obtenir une découpe droite et précise. 

Les tuyaux de Ø ≤ DN 40 sont assemblés par filetage, en utilisant une pâte appropriée et des produits d'étanchéité spéciaux à l'exception des fibres de chanvre naturelles. Les assemblages à l'aide de longs filetages cylindriques ainsi que les raccords à filetage cylindrique sont interdits. Les tuyaux de Ø ≥ DN 50 sont toujours soudés à l'acétylène. Pour les assemblages par soudure, les changements de direction sont obligatoirement réalisés à l'aide de raccords soudés. 

Attention : Les assemblages par soudure sont obligatoires dans le cas de conduites noyées, à l'exception des endroits où le travail de soudure présente des risques d'incendie. 

Les conduites sont placées selon le système :

**apparent (par défaut) / encastré** 

**(soit par défaut)** 

**apparent.** 

Les tuyaux sont fixés à l'aide de colliers en acier galvanisé, revêtus à l'intérieur d'un matériau compressible. Les boulons des colliers sont en laiton ou en acier cadmié. Les conduites verticales ne glissent pas dans leurs supports. La distance maximale entre les supports est, horizontalement de 1,50 m et, verticalement, de 2.00 m. Lorsque plusieurs conduites sont posées en parallèle, les supports sont regroupés et alignés. 

**(soit)** 

**encastré,** 

Dans les murs et planchers (attention : il est interdit de poser les tuyaux dans les chapes). Les conduites encastrées sont protégées en les enveloppant dans une feuille de PVC adhésive / un revêtement composé de produits polymérisés ou de bitume. Les conduites enveloppées sont parfaitement résistantes à la corrosion de nature chimique ou électrolytique. Pour l'encastrement des tuyaux dans les dalles de sol en béton, avant le coulage du béton, les tuyaux sans soudure ni raccord sont posés dans le coffrage et efficacement protégés contre la corrosion. Avant l'encastrement des tuyaux dans les murs, une saignée peu profonde est réalisée mécaniquement. Les saignées dans les murs maçonnés sont fraisées et de section appropriée. Après la pose du tuyau, l'espace est rempli de mortier. Composition du mortier : 1000 l de sable grossier, 300 kg de ciment P 42,5. 

**Notes d’exécution complémentaires** 

Ces notes concernent uniquement les systèmes de placement apparent. 

Les colliers sont fixés à l'aide de vis et chevilles ou sur des rails en forme de U en acier galvanisé fixés par au moins deux vis et chevilles. 

Dans les vides sanitaires accessibles / *** des bandes de suspension en matière synthétique et leurs chevilles et bagues de fixation peuvent être utilisées. 

Toutes les conduites qui traversent un élément de construction (sol ou mur) devant répondre à une exigence de résistance au feu sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé : voir chapitre [66.33.1 Protections en vue de garantir la résistance au feu des éléments de construction - tuyauteries](274_66.33.1_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_tuyauteries_cctb_01.11.md) 

**MESURAGE** 

**unité de mesure:** 

m (par défaut) / fft 

**(soit par défaut)** 

1. m 

**(soit)** 

2. fft 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le diamètre (DN 10 / 15 / 20 / 25 / 32 / 40 / 50 / 65 / 80 / 100 / 125mm). Les conduites sont mesurées dans l'axe 

**(soit)** 

2. Par type de logement / bâtiment / immeuble 

**nature du marché:** 

QF (par défaut) / PG

**(soit par défaut)** 

1. QF 

**(soit)** 

2. PG 

[63.21.2 b Chaleur - production - canalisations de gaz - cuivre [[entities/cctb|CCTB]] 01.11](87_63.21.2_canalisations_de_gaz_cctb_01.13.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des conduites en cuivre de distribution aux différents appareils de l’installation intérieure à partir du compteur. 

**Localisation** 

La conduite de gaz va du compteur aux différents appareils 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les tuyaux en cuivre répondent aux normes suivantes : 

**[NBN EN 1057+A1]** 

**[NBN EN 1254-1]** 

**[NBN EN 12449]** 

Des tuyaux de diamètre approprié sont utilisés selon le débit prescrit. Ils sont du type : 

Tuyaux en cuivre rouge mi-dur (par défaut) / Tuyaux en cuivre rouge doux 

**(soit par défaut)** 

- Tuyaux en cuivre rouge mi dur, traités à l'intérieur contre la corrosion, avant la pose en apparent, y compris les raccords et les colliers de fixation. Ils sont livrables en longueurs de 3 et 5 m. Les colliers sont en cuivre, alliage de cuivre ou matière synthétique. Lorsqu'on utilise de l'acier cuivré, du zamak ou un autre métal, une isolation est posée entre le collier et le tuyau. 

**(soit)** 

Tuyaux en cuivre rouge doux, avec un manteau d'isolation en PVC cannelé et un traitement interne de la surface contre la corrosion, avant la pose dans la chape. Ils sont livrés en rouleaux (de 25 et 50 m). Toutes les conduites entre le collecteur le robinet du radiateur sont toujours d'une seule pièce, seuls les raccords sur le robinet d'isolement du collecteur et du radiateur sont autorisés. Tous les raccords restent accessibles. Les conduites sont fixées sur la structure portante à l'aide de moyens inoxydables. Leur tracé permet une dilatation régulière. Pour les tronçons de conduites d'une longueur > 6 m, une boucle oméga est intégrée. Celle-ci est remplie d'un matériau isolant de densité élevée qui permet la dilatation de la boucle. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les conduites sont sciées perpendiculairement à l'axe du tuyaux ou coupées avec une pince coupetube afin d'obtenir une découpe droite et précise. 

Les conduites sont placées selon le système : 

Encastré (par défaut) / Apparent 

**(soit par défaut)** 

Encastré, dans les murs et planchers (attention : il est interdit de poser les tuyaux dans les chapes). Les conduites encastrées sont protégées en les enveloppant dans une feuille de PVC adhésive / un revêtement composé de produits polymérisés ou de bitume. Les conduites enveloppées sont parfaitement résistantes à la corrosion de nature chimique ou électrolytique. Pour l'encastrement des

tuyaux dans les dalles de sol en béton, avant le coulage du béton, les tuyaux sans soudure ni raccord sont posés dans le coffrage et efficacement protégés contre la corrosion. Avant l'encastrement des tuyaux dans les murs, une saignée peu profonde est réalisée mécaniquement. Les saignées dans les murs maçonnés sont fraisées et de section appropriée. Après la pose du tuyau, l'espace est rempli de mortier. Composition du mortier : 1000 l de sable grossier, 300 kg de ciment 42,5. 

**(soit)** 

Apparent. 

Les tuyaux sont fixés à l'aide de colliers en acier galvanisé, revêtus à l'intérieur d'un matériau compressible. Les boulons des colliers sont en laiton ou en acier cadmié. Les conduites verticales ne peuvent pas glisser dans leurs supports. La distance maximale entre les supports est, horizontalement de 1,50 m et, verticalement, de 2.00 m. Lorsque plusieurs conduites sont posées en parallèle, les supports sont regroupés et alignés. 

**Prescriptions particulières :** 

Les colliers sont fixés à l'aide de vis et chevilles ou sur des rails en forme de U en acier galvanisé fixés par au moins deux vis et chevilles. Pas d'application : OUI (par défaut) / NON. 

Dans les vides sanitaires accessibles / *** des bandes de suspension en matière synthétique et leurs chevilles et bagues de fixation sont autorisées. Pas d'application : OUI (par défaut) / NON. 

Toutes les conduites qui traversent un élément de construction (sol ou mur) qui répondent à une exigence de résistance au feu sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé : voir chapitre [66.33.1 Protections en vue de garantir la résistance au feu des éléments de construction - tuyauteries](274_66.33.1_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_tuyauteries_cctb_01.11.md) Pas d'application : OUI (par défaut) / NON. 

**MESURAGE** 

**unité de mesure:** 

m (par défaut) / fft 

**(soit par défaut)** 

**1. m** 

**(soit)** 

**2. fft** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le diamètre (DN 10 / 15 / 20 / 25 / 32 / 40 / 50 / 65 / 80 / 100 / 125 mm). Les conduites sont mesurées dans l'axe 

**(soit)** 

2. Par type de logement 

**nature du marché:** 

QF (par défaut) / PG 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. PG**

[63.21.2 c Chaleur - production - canalisations de gaz - PLT [[entities/cctb|CCTB]] 01.12](87_63.21.2_canalisations_de_gaz_cctb_01.13.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des tuyaux en acier inoxydable annelés pliables destinés à l'alimentation en gaz naturel et au raccordement des installations de chauffage et de production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Les tubes sont conformes à la norme européenne NBN-EN 15266 et NBN-EN 1775, la BS7838 est un plus. 

- Lors de la production, les tubes onduleux ne sont pas recuits, afin de garder une rigidité suffisante. 

- Les tubes sont significativement résistants à l’écrasement. 

- Les tubes sont constitués d’acier inoxydable type 304 L conforme à la norme américaine AISI ou à la norme européenne EN 1.4306. 

- Les tubes sont pliables et cintrables à la main pour les ∅ ≤ DN 50. 

- Aucun travail à chaud n'est nécessaire lors de la pose des tubes. 

- Les tubes sont utilisés dans des installations domestiques, industrielles et commerciales. 

- Le marquage du métré est indiqué sur la gaine de protection des tubes. 

- Toutes les homologations sont marquées sur la gaine de protection des tubes. 

- La gaine de protection des tubes est jaune et en polyéthylène. 

- La gaine de protection est résistante à l’Ozone et aux UV. 

- La gaine de protection contient des retardateurs de flamme et de densité de fumée. 

- La gaine de protection à une épaisseur ≥ 0,25 mm jusqu’au DN 28 et ≥ 0,30 mm du DN 32 au DN 50. 

- Les raccords ne nécessitent aucun outil spécialisé pour être réalisés. 

- Le passage intérieur des raccords n’est pas réduit afin d’éviter des pertes de charges inutiles. 

- Les raccords sont conçus pour résister à une pression maximale de 8 bars jusqu’au DN 32 et de 2 bars pour les DN 40 et DN 50. 

- Les raccords sont auto-étanches uniquement par contact métal contre métal, sans l’utilisation de joints plats ou toriques supplémentaires. 

La rigidité du tube PLT est suffisante pour placement en horizontal à une distance entre supports de : 

- 1 m pour les DN12 et DN15 

- 1,5 m pour les DN22, DN28 et DN32 

- 2 m pour les DN40 et DN50 

La pose et la mise en œuvre se conforment à la norme belge NBN D51 003 / A1pour la pose et l’utilisation du tube PLT : Pas d'application (par défaut) / d'application. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La découpe des tubes est réalisée avec des coupe-tubes à molettes appropriées pour l’acier inoxydable et celles-ci sont suffisamment profondes pour éviter de déformer les ondulations du tube PLT pendant la coupe. 

Après fixation du raccord, les parties visibles des tubes sont recouvertes par une bande jaune spécifique auto-vulcanisante en silicone jusqu’à la moitié de l’écrou en milieu légèrement et non corrosif, et sur la totalité du raccord en milieu moyennement à fortement corrosif.

**MESURAGE** 

- unité de mesure: 

pc (par défaut) / m / fft 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

**2. m** 

**(soit)** 

**3. fft** 

**code de mesurage:** 

**(soit par défaut)** 

1. Longueurs mesurées nettes posées sur les conduits y compris les accessoires. 

**(soit)** 

2. Eventuellement en fonction du diamètre nominal (DN *** / *** / *** mm) 

**(soit)** 

3. Selon le bordereau de prix / *** 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. QP** 

**(soit)** 

**3. PG** 

###### 63.21.2 d Chaleur - production - canalisations de gaz - HDPE [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des tuyaux en polyéthylène haute densité (HDPE) destinés à l'alimentation en gaz naturel et au raccordement des installations de chauffage et de production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

Ces tuyauteries sont uniquement employées pour les raccordements enterrés des installations intérieures (à partir du compteur) 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Les tuyaux pour gaz naturel sont en polyéthylène haute densité (HDPE).

- Les tuyaux doivent porter la marque BENOR et sont conformes à la norme [NBN EN 1555 série]. 

- Ils sont fabriqués en polyéthylène du type PE 100. 

- Les assemblages sont uniquement réalisés par électrosoudage. 

- Les raccords (manchons, coudes, tés, etc) sont munis de résistances qui sont chauffées par un poste à souder, livré par le fournisseur des matériaux. 

- Grâce à ce processus, tuyau et raccord se fondent l'un dans l'autre. 

- Les paramètres de soudage (température, temps de chauffage, voltage, ...) sont activés par la lecture d'un code à barres collé sur l'accessoire, au moyen d'un crayon à lecture ou par une carte à insérer dans le poste à souder. 

- En outre, le fournisseur des tuyauteries et accessoires garantit, par le biais d'un organisme agréé, la gestion d'un circuit fermé de recyclage de ses produits : toutes les pièces, chutes et conduites déterrés seront reprises et recyclées. 

- Tous les produits sont contrôlés par le fabricant de façon régulière selon les exigences qualitatives de la NBN et les prescriptions [NBN EN ISO 9001]. 

Les tuyaux et accessoires mis en œuvre proviennent du même fabricant, les "mélanges" entre les différents fabricants de mêmes produits est interdit : pas d'application / d'application (par défaut). 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Il est indispensable de nettoyer l'extérieur du tuyau et l'intérieur du raccord moyennant un décapant, conforme aux prescriptions du fabricant des tuyaux et raccords. 

En outre, les tuyaux sont grattés avec un grattoir spécial proposé par le fabricant des tuyaux et des raccords : pas d 'application (par défaut) / d'application 

La sortie vers l'extérieure de la tranchée de la canalisation en HDPE enterrée de l'intallation intérieure ne peut être réalisée que par une tuyauterie en acier, en cuivre ou en PLT comme décrite aux articles [63.21.2a](87_63.21.2_canalisations_de_gaz_cctb_01.13.md), [63.21.2b](87_63.21.2_canalisations_de_gaz_cctb_01.13.md), [63.21.2c](87_63.21.2_canalisations_de_gaz_cctb_01.13.md), et cela aux deux extrémités de la tuyauterie. 

La protection contre la corrosion de ces tuyauteries est réalisée conformément aux prescriptions des articles ci-dessus et couvre l'intégralité de la tuyauterie, ce y compris les raccords sur le HDPE. Cette protection dépasse de 10 cm au minimum le niveau fini des points de raccordements. 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / m / fft 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

**2. m** 

**(soit)** 

**3. fft** 

**code de mesurage:** 

**(soit par défaut)** 

1. Longueurs mesurées nettes posées sur les conduits y compris les accessoires. 

**(soit)**

**2. Eventuellement en fonction du diamètre nominal (DN *** / *** / *** mm)** 

**(soit)** 

**3. Selon le bordereau de prix /** 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. QP** 

**(soit)** 

**3. PG**
