---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.21.4"
ordre_document: 89
titre: "63.21.4 Appareils à gaz et productions particulières de chaleur CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 89 63.21.4 Appareils à gaz et productions particulières de chaleur CCTB 01.13]
resume_section: |-
  **63.21.4 Appareils à gaz et productions particulières de chaleur CCTB 01.13**

  **Définition générale :**
  Appareils à gaz (hors chaudières, convecteurs, préparateurs d'ECS) destinés au chauffage de grands espaces (salles, ateliers, industries). Installation selon [NBN D 51-003:2010+A2] et [RGIE]. Mise en service et contrôle par l’installateur.

  ---

  **63.21.4a Aérothermes atmosphériques :**
  Aérothermes gaz compacts à soufflage direct (G20/G25/propane). Équipés de brûleur atmosphérique, chambre inox, échangeur aluminium, ventilateur hélicoïde, boîtier de commande. Rendement > 85 %. Certification CE.

  ---

  **63.21.4b Aérothermes à ventouses :**
  Aérothermes gaz étanches (G20/G25/propane), 1 ou 2 allures. Brûleur multi-torches, échangeur tubulaire, ventilateur hélicoïde, extracteur de fumée. Sécurité renforcée (thermostats, sonde d’ionisation). Rendement > 92 %. Raccordement ventouse concentrique ou séparé (> 35 kW).

  ---

  **63.21.4c Aérothermes à condensation :**
  Aérothermes gaz modulants à condensation (G20/G25/G31). Brûleur à prémélange, échangeurs pyramidaux en aluminium, rendement 96,5-105,7 %. Régulation électronique avancée (microprocesseur, chrono-thermostat digital). Émissions NOx classe 5.

  ---

  **63.21.4d Modules étanches avec tubes rayonnants :**
  Panneaux radiants gaz (G20/G25/G31) pour grands locaux. Tubes radiants en acier spécial, réflecteurs paraboliques en inox, rendement > 90 %. Sécurité (thermostats, pressostat). Homologation NOx classe 2.

  ---

  **63.21.4e Appareils livrés par le maître d'ouvrage :**
  Appareils fournis par le maître d’ouvrage, installation par l’entreprise.

  ---

  **63.21.4f Autres appareils à gaz :**
  Catégorie générale pour appareils non spécifiés.
  - **63.21.4a Chaleur - production - aérothermes - atmosphériques CCTB 01.12** — `section:63.21.4a`, article, profondeur 6, pages 153-153
  - **63.21.4b Chaleur - production - aérothermes - à ventouses CCTB 01.12** — `section:63.21.4b`, article, profondeur 6, pages 154-154
  - **63.21.4c Chaleur - production - aérothermes - à condensation CCTB 01.13** — `section:63.21.4c`, article, profondeur 6, pages 155-157
  - **63.21.4d Chaleur - production - modules étanches avec tubes rayonnants CCTB 01.12** — `section:63.21.4d`, article, profondeur 6, pages 158-159
  - **63.21.4e Chaleur - production - appareils à gaz - livrés par le maître d'ouvrage CCTB 01.10** — `section:63.21.4e`, article, profondeur 6, pages 160-160
  - **63.21.4f Chaleur - production - appareils à gaz - autres CCTB 01.02** — `section:63.21.4f`, article, profondeur 6, pages 160-160
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/88-63-21-3-accessoires-gaz-cctb-01-11|63.21.3 Accessoires gaz CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/90-63-21-5-chaudieres-au-gaz-sur-socle-cctb-01-12|63.21.5 Chaudières au gaz sur socle CCTB 01.12]]"
tags: [document-section, cctb]
sources: [89_63.21.4_appareils_à_gaz_et_productions_particulières_de_chaleur_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.21.4 Appareils à gaz et productions particulières de chaleur [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de tous les appareils à gaz à l'exception des chaudières, convecteurs et préparateurs d'ECS. Il s'agit des tous les appareils de [[concepts/production-de-chaleur|Production de Chaleur]] alimentés au gaz et destinés à chauffer l'air ambiant. 

Ces appareils sont en principe destinés au chauffage de salle de sports, de salles polyvalentes, d'ateliers, de grands ensembles industriels, etc ... 

**EXÉCUTION / MISE EN ŒUVRE** 

Le raccordement et l'installation des appareils se font conformément à la [NBN D 51-003:2010+A2]. L'emplacement des appareils dans les locaux humides et pour lesquels une alimentation électrique est nécessaire satisfait au [[concepts/rgie|RGIE]]. La purge et la mise en service des appareils se font par l'installateur. Le contrôle du bon fonctionnement des appareils et la remise du mode d'emploi au maître de l'ouvrage sont requis. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 30-1-1:2021+A1, Appareils de cuisson domestiques utilisant les combustibles gazeux

- Partie 1-1: Sécurité

- Généralités] 

[NBN EN 30-1-2, Appareils de cuisson domestiques utilisant les combustibles gazeux

- Sécurité

- Partie 1-2: Appareils comportant des fours et/ou des grilloirs à convection forcée]

[NBN EN 30-1-2, Appareils de cuisson domestiques utilisant les combustibles gazeux

- Sécurité

- Partie 1-2: Appareils comportant des fours et/ou des grilloirs à convection forcée] 

[NBN EN 13611, Équipements auxiliaires pour brûleurs et appareils utilisant des combustibles gazeux ou liquides - Exigences générales] 

[NBN EN 1106:2022+A1, Robinets à commande manuelle pour appareils à gaz] 

[NBN EN 161+A3, Robinets automatiques de sectionnement pour brûleurs à gaz et appareils à gaz] 

[NBN EN 257:2022+A1, Thermostats mécaniques pour appareils à gaz] 

[NBN EN 14459, Dispositifs de commande et de sécurité pour brûleurs et appareils utilisant des combustibles gazeux ou liquides

- Fonctions de commande des systèmes électroniques

- Méthodes de classification et d’évaluation] 

###### 63.21.4 a Chaleur - production - aérothermes - atmosphériques [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d’aérothermes alimentés au gaz pour le chauffage de grands locaux. Ces appareils compacts à soufflage direct fonctionnent également en version gaz naturel (G20 / G25) ou gaz propane. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les aérothermes gaz sont équipés de : 

- un brûleur atmosphérique, 

- une chambre de combustion en inox, 

- un échangeur aluminium ‘’effet de sol’’, 

- un boîtier d’allumage et de contrôle électronique, 

- une commande on/off 

- un ventilateur hélicoïde, 

- un habillage acier laqué époxy gris clair ou autres couleurs 

- un boîtier été/hiver et défaut/réarmement/brûleur précâblé. 

Matériel certifié CE, raccordement fumées : B22, toiture et façade. 

Caractéristiques d'application : OUI (par défaut) / NON. 

- Débit calorifique  : de ***  à *** kw 

- Puissance utile  : de *** à *** kw 

- Rendement : > 85 (par défaut) / *** % 

- Nombre de ventilateur(s) : 1 

- Vitesse de rotation : 1400 (par défaut) / *** tr/min 

- Tension d’alimentation : Monophasée 230 Volts / 50 Hz – 

- Degré de protection : IP 42 (par défaut) / 4X / 54 

- Puissance électrique : 500 (par défaut ) / *** VA 

- Niveau sonore à 5 m champs libre : ≤ 60 (par défaut) / *** dB (A) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Notes d’exécution complémentaires**

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

**QF** 

###### 63.21.4 b Chaleur - production - aérothermes - à ventouses [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d’aérothermes alimentés au gaz pour le chauffage de grands locaux. Ces appareils compacts à soufflage direct fonctionnent également en version gaz naturel (G20 / G25) ou propane et en version 2 allures. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Principe de fonctionnement :** 

Lors d’une demande de chaleur initiée par le thermostat d’ambiance, le coffret de contrôle teste le contact repos du pressostat d’air, puis enclenche l’extracteur de fumée. Le bon fonctionnement de ce dernier est contrôlé par le pressostat d’air différentiel qui, en cas de manque d’air empêche le coffret de contrôle de suivre son cycle. Après la pré-ventilation, l’électrode d’allumage s’allume et l’électrovanne gaz laisse échapper le gaz aux injecteurs. Si le mélange air/gaz n’est pas allumé ou pas détecté par la sonde d’ionisation, le coffret de contrôle de flamme fait une deuxième tentative puis passe en sécurité. Une fois le brûleur allumé, le ventilateur de soufflage s’enclenche lorsque la température de l’air est supérieure à la valeur de réglage de l’airstat ventilateur (35°C à 40°C). Dans le cas d’un disfonctionnement du ventilateur, le thermostat de sécurité surchauffe coupe le brûleur de l’aérotherme si la température > 90 °C. 

**Sécurité :** 

Le défaut de flamme éventuel est détecté par une sonde d’ionisation et les vannes gaz sont immédiatement fermées. 

La protection thermique de l’échangeur est assurée par deux thermostats. Le premier, à réarmement automatique, protège contre un débit d'air insuffisant (obstructions, défaut de ventilateur). Le deuxième, à réarmement manuel, est réglé à un seuil plus élevé que le premier. Il protège l'appareil d’une surchauffe importante, due à un problème de fonctionnement ou à une utilisation inadaptée. 

**Caractéristiques techniques de construction :** 

- Alimentation : gaz naturel (par défaut) G20 / G25 / propane et en version 1 (par défaut) / 2 allures 

- Brûleur multi torches à faibles émissions de NOx 

- Combustion étanche avec allumage automatique par électrode d’allumage 

- Echangeur tubulaire à 4 parcours en acier aluminé d’une épaisseur de 2 mm, assemblé sur la bride du brûleur, le tout réalisé sans soudure 

- Moto-ventilateur hélicoïde monophasés 230V avec grille arrière de protection 

- Extracteur de fumée électrique incorporé 

- Airstats 

- Dispositif de contrôle de défaut flamme permanent par sonde d’ionisation 

- Double protection thermique de l’échangeur assurée par 2 thermostats (1 à réarmement automatique et 1 à réarmement manuel) 

- Récepteur fil pilote pour réarmement à distance, commande et régulation par un seul fil

- Carrosserie assemblée par rivet, en tôle prélaquée de couleur RAL *** 

- Grille de soufflage double déflexion couleur RAL *** avec ailettes verticales et horizontales réglables individuellement 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

**Régulation** 

Les aérothermes sont équipés de série d’un récepteur pour fil pilote, permettant par un seul conducteur de véhiculer les fonctions du thermostat d’ambiance et le réarmement à distance. 

Un thermostat horloge à fil pilote permet de piloter jusqu’à 6 (par défaut) / *** aérothermes avec les fonctions suivantes : 

- Marche/arrêt/ventilation et réarmement à distance. 

- Si nécessaire, un thermostat horloge à sonde déporté (25 m max.) est prévu. 

- Chaque aérotherme est également raccordé à un interrupteur de proximité permettant d’isoler électriquement l’appareil pour les interventions de maintenance. 

**Evacuation des produits de combustion et amenée d’air comburant** 

- L’appareil travaille de manière étanche (C12 / C32) avec un raccordement sur une ventouse 

- Horizontale/verticale en aluminium prévue par le fournisseur. 

- Le raccordement est entièrement concentrique pour les appareils P < 35 kW. Pour les aérothermes d’une puissance P > 35 kW le raccordement à la ventouse se fait à l’aide de 2 tubes séparés (amenée d’air et évacuation des fumées). 

Caractéristiques d'application : OUI (par défaut) / NON. 

   - Débit calorifique [kW] : de ***  à *** kw 

   - Puissance utile [kW] : de *** à *** kw 

   - Rendement : > 92 (par défaut) / *** % 

   - Nombre de ventilateur(s) : 1 

   - Vitesse de rotation : 1400 (par défaut) / *** tr / min 

   - Tension d'alimentation : Monophasée 230 Volts / 50 Hz – IP 42 / 4x 

   - Puissance électrique : 500 (par défaut) / *** VA 

   - Niveau sonore à 5 m champs libre : ≤ 54 (par défaut) / *** dB (A) 

- Notes d’exécution complémentaires 

**MESURAGE** 

- unité de mesure: 

pc 

- nature du marché: 

**QF** 

###### 63.21.4 c Chaleur - production - aérothermes - à condensation [[entities/cctb|CCTB]] 01.13 

DESCRIPTION 

- Définition / Comprend

Il s’agit d’aérotherme hélicoïde alimentés au gaz et avec un fonctionnement à condensation modulant en puissance et en débit d’air pulsé, à circuit de combustion étanche (appareil de type C), adaptable au gaz naturel (G20/G25) et au gaz propane (G31) – Catégorie I2E(S), I2E(R) et I3P selon la norme [NBN EN 17082]. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Principe de fonctionnement :** 

Lors d’une demande de chaleur initiée par la sonde d’ambiance du chrono-thermostat digital (fourni avec chaque appareil), la carte électronique met en marche le brûleur après une pré-ventilation de 40 secondes. L’électrode d’ionisation contrôle l’allumage. En cas d’absence de flamme la carte de contrôle bloque l’appareil. 

Les gaz de combustion passent à l’intérieur des échangeurs de chaleur de forme pyramidale parcourus extérieurement par l’écoulement d’air provoqué par le ventilateur, créant ainsi la circulation d’air chaud dans l’ambiance. 

Afin d’éviter la pulsion d’air froid dans l’ambiance, le ventilateur démarre automatiquement lorsque les échangeurs de chaleur sont chauds, c'est-à-dire dans un laps de temps ≥ 60 secondes après détection de la flamme ou lorsque la température de la sonde placée au niveau des échangeurs a atteint 60 °C. Le ventilateur est arrêté lorsque les échangeurs sont froids. 

En cas de surchauffe des échangeurs de chaleur, causée par une anomalie de fonctionnement, la sonde de température coupe la tension à la vanne gaz alimentant le brûleur et active le ventilateur à sa vitesse maximum. Si la température augmente ultérieurement le thermostat limite intervient en arrêtant l’aérotherme. Le réarmement du thermostat limite est effectué par le chrono-thermostat digital. 

En amont du brûleur, un ventilateur de prémélange effectue le mélange air/gaz et assure l’évacuation forcée des fumées produites par la combustion. 

En cas d’encrassement du conduit d’aspiration ou d’évacuation, ou en cas d’anomalie de fonctionnement du ventilateur, l’électronique intervient automatiquement en faisant moduler l’aérotherme. En cas d’obstruction ou d’anomalie provoquant une montée de température anormale de la sonde de fumée, la vanne gaz se bloque et l’aérotherme est mis à l’arrêt. 

L’aérotherme peut travailler en mode hiver (chauffage) ou en mode été, dans ce cas, seul le ventilateur est activé. 

Caractéristiques : 

- Brûleur à prémélange en acier inoxydable ; 

- Ventilateur de prémélange à variation de fréquence, avec modulation de la vitesse de rotation ; 

- Chambre de combustion cylindrique en acier inox ; 

- Minimum 2 échangeurs de chaleur de forme pyramidale, réalisés en alliage léger spécial d’aluminium à haute capacité d’échange thermique, avec ailettes de forme horizontales sur l’air pulsé et ailettage vertical sur les gaz brûlés. 

La forme pyramidale de ces échangeurs est étudiée de manière à réduire significativement le phénomène de stratification lors de la pulsion par réduction de la surface d’échange sur la partie supérieure de la veine d’air pulsée. 

Echangeur supplémentaire en acier inoxydable pour la condensation des fumées. Ventilateur(s) axial/axiaux à débit d’air élevé, avec variation de la vitesse de rotation. 

Appareillage de sécurité : 

- Boîtier de contrôle, avec microprocesseur, permet les fonctions suivantes : 

- Allumage du brûleur ;

- Ccontrôle et modulation de la flamme ; 

- Programmation et contrôle de la vitesse du ventilateur, programmation de la vitesse du/des ventilateur(s) ; 

- Contrôle de la température de l’échangeur de chaleur par une sonde ; 

- Contrôle de la température minimale des fumées par sonde. 

- Tension d’alimentation : 230 V

- 50 Hz. 

- Temps de sécurité : 5 secondes. 

- Temps de pré-ventilation : 40 secondes. 

- Thermostat limite 100 °C contre la surchauffe des échangeurs de chaleur. Réarmement automatique. 

- Thermostat fumées : au cas où la sortie/l’entrée d’air ou le tube d’évacuation des condensats est obturé l’unité s’arrête. 

- Electrovanne gaz : en cas d’intervention d’un dispositif de sécurité (thermostat- limite, thermostat de sécurité, etc.) la vanne gaz n’est plus alimentée électriquement provoquant l’interruption de l’afflux de gaz au brûleur. 

- Tension d’alimentation : 230 V

- 50 Hz. 

- Température d’exercice : 0 à + 60 °C 

**Régulation :** 

Les aérothermes à condensation ont été conçus avec un système électronique de contrôle et de régulation par microprocesseur, afin de garantir un fonctionnement régulier de l’appareil en toute condition d’utilisation. Le coffret électronique contrôle constamment le fonctionnement du brûleur, des ventilateurs, le mélange air/gaz et les conditions de température ambiante par le chrono thermostat digital. 

Pendant une saison hivernale classique, l’aérotherme module la majorité du temps, condition nécessaire à l’obtention d’un rendement de combustion élevé. Le contrôle électronique permet d’obtenir non seulement une adaptation de la puissance fournie en fonction des besoins, mais garantit également une qualité constante de combustion limitant au minimum les rejets polluants. 

L’aérotherme, connecté au chrono thermostat digital livré avec l’unité, permet plusieurs régimes et programmations afin de répondre aux différentes exigences de chauffage. 

Le chrono thermostat digital offre, entre-autre, les possibilités suivantes : 

- Réglage des horaires d’allumage et d’arrêt de l’aérotherme, en choisissant parmi différentes possibilités prédéterminées ou en programmant des périodes de chauffe manuellement ; 

- Programmation de la température ambiante sur 3 niveaux différents ; 

- Réglage de la puissance thermique modulante en automatique ou sur 3 niveaux fixes ; 

- Fonctionnement en ventilation modulante ou à débit d’air fixe ; 

- Vérification de l’état de fonctionnement ou d’arrêt de l’aérotherme. 

Possibilité de fonctionnement avec dispositif externe de commande : 

- Contact fonctionnement été (commande ventilateur) ; 

- Contact fonctionnement hiver (commande ventilateur + brûleur) ; 

- Report d’alarme et signalisation des anomalies. 

- Rendement de 96,5 à 97 % sur HI au débit maximal et de 104,3 à 105,7 % sur HI au débit minimal. 

- Emission NOx : Classe 5 

**Caractéristiques générales :** 

- Homologation et conformité CE 

- Aérothermes homologués suivant Directive [Règlement (UE) 2016/426] 

- Type de raccordement : B23 / C13 / C33 / C53 

- Catégorie gaz : I2E(S)B / I2E(S) / I2E(R)B / I2E(R) / I3P 

- Type de gaz : G20 / G25 (par défaut) / G31. 

- Emissions NOx : classe 5 (par défaut) / ***

- Label HR Top 

**CONTRÔLES PARTICULIERS** 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

**MESURAGE** 

- unité de mesure: 

pc 

**nature du marché:** 

QF 

###### 63.21.4 d Chaleur - production - modules étanches avec tubes rayonnants [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de panneaux radiants sous formes de tubes alimentés au gaz et posés sous toiture destinés au chauffage des grands locaux. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Ils sont constitués de deux tubes (épingle) radiants sombres, fonctionnant au gaz naturel (G20 / G25) ou propane G31. Ils sont également disponibles en version 2 allures. 

Un brûleur type à prémélange air-gaz avec chambre de combustion étanche, constitué de torche multi-gaz avec stabilisateur de flamme en acier inoxydable, allumage électronique, absence de flamme pilote, contrôle de flamme par ionisation, électrovanne gaz avec étanchéité à double bobine. Allumage lent réglable, avec stabilisateur de pression, filtre gaz, pressostat d'air de sécurité, clapet d'air réglable en positions préétablies en fonction de la portée thermique de l'appareil, carrosserie protégée avec peinture époxy. Température d'utilisation de –20 à + 60 °C. Pression max. d'entrée de gaz 60 mbar. 

Electroventilateur aspirateur, moteur classe H, complet avec isolation thermique, ventilé, alimentation 230 V 50 Hz, IP 44 50/100 W, protection moteur incorporée, hélice traitée avec vernis de protection contre la condensation des fumées. 

Corps de chauffe parcouru intérieurement par les produits de combustion avec une augmentation de la température de surface extérieure telle, qu'elle provoque une émission tout autour d'ondes thermiques de type infrarouge. Il est constitué de tubes radiants en acier spécial, traité avec peintures

au silicone pour hautes températures, avec chambre de combustion coaxiale intérieure en acier ionxydable. Le tube a un profilé en "U". 

Un thermostat peut limiter la température des tubes radiants, avec sonde capillaire de contact. Température de surface moyenne ≤ 350 °C : pas d'application (par défaut) / OUI. 

**Réflecteur :** 

Réflecteur à parabole spéculaire dirigeant le rayonnement des tubes vers le bas, réalisé en acier inoxydable AISI 430 avec haut coefficient de réflexion dans l'infrarouge. 

- Le réflecteur est disponible en version avec isolation supérieure en laine de roche : Pas d'application (par défaut) / OUI. 

- Un filet de protection des tubes est disponible contre les chocs accidentels (gymnase, tennis, …) : Pas d'application (par défaut) / OUI. 

Etrier de support des tubes radiants et des réflecteurs paraboliques en acier. 

- Les étriers sont disponibles en version Maxi (placement hauteur > 13 m ou pour application sur paroi inclinée) : Pas d'application (par défaut) / OUI. 

Tableau électrique utilisable pour le contrôle de 1 à 4 tubes avec une seule sonde hémisphérique. Muni de thermorégulation digitale électronique avec programmation des principaux paramètres. D'autres applications sont disponibles sur demande. 

**Caractéristiques techniques et performances :** 

- Puissance nominale (PCS) : *** à *** kw 

- Puissance nominale (PCI) : *** à *** kw 

- Rendement de combustion : > 90 % 

- Emissions NOx [ppm] : 70 (O2 = 0) 

- Raccordement gaz : ¾ ˝ 

- Connections électriques : Monophasées 230 V / 50 Hz 

- Puissance électrique max. : 160 (par défaut) / *** w 

- Hauteur d’installation min/max : *** à *** m 

- Longueur de l'appareil : ± 6000 / ± 9000 / ± 12000 mm 

- Catégorie gaz : I2E(R)B / I3+ 

- Type de gaz : G20 / G25 / G31 

- Raccordement : B22 / C12 / C32 

Taux de rayonnement (selon [NBN EN 416] et [NBN EN 17175]) > 50 % et à 60 % lorsque l'appareil est équipé d'un réflecteur isolé. 

**Homologations :** 

- Emission de NOx : classe 2 suivant [NBN EN 416] 

- Catégorie gaz I2E(R)B et I3+- 

- Indice de protection des tubes : IP40 

- Catégorie 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Quantité nette à mettre en œuvre.

**nature du marché:** 

QF 

###### 63.21.4 e Chaleur - production - appareils à gaz - livrés par le maître d'ouvrage [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des appareils de [[concepts/production-de-chaleur|Production de Chaleur]] à gaz, livrés par le Maître de l'Ouvrage et à poser par l'entreprise. 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF 

###### 63.21.4 f Chaleur - production - appareils à gaz - autres [[entities/cctb|CCTB]] 01.02
