---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.21.6"
ordre_document: 91
titre: "63.21.6 Chaudières murales au gaz CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 91 63.21.6 Chaudières murales au gaz CCTB 01.11]
resume_section: |-
  **Résumé : Chaudières murales au gaz CCTB 01.11**

  Les chaudières murales au gaz, à haut rendement (HR+) ou à condensation (HR top), sont destinées au chauffage central et, selon les modèles, à la production d'eau chaude sanitaire (ECS) par échangeur instantané ou ballon accumulateur. Elles peuvent être à chambre ouverte ou fermée (type C), avec des caractéristiques spécifiques selon leur usage.

  ### **Caractéristiques générales :**
  - **Types :** HR+ ou HR top, agréées CE-BE et ARGB, conformes aux normes [NBN EN 13611], [NBN EN 15502-2-1:2022+A1], et [NBN EN 1749].
  - **Performances :** Fonctionnement silencieux, rendement élevé (> 102 % PCI pour HR top), faible émission de CO, CO2 et NOx.
  - **Brûleurs :** À prémélange modulant (20-100 %), résistants à la corrosion, avec allumage électronique.
  - **Évacuation :** Conduits résistants à la chaleur et à la corrosion, raccordement à l'égout pour les condensats.
  - **Accessoires :** Vase d'expansion, circulateur, thermomètre, manomètre, clapet de décharge, robinets d'arrêt, purgeur automatique, soupape de sécurité, etc.

  ### **Modèles spécifiques :**
  1. **Chauffage uniquement (sans ECS) :** HR+ ou HR top, à chambre ouverte ou fermée.
  2. **Chauffage + ECS instantanée :** Échangeur résistant à la corrosion, modulation continue pour température stable.
  3. **Chauffage + ECS à accumulation :** Ballon intégré ou séparé, priorité ECS sur chauffage.
  4. **Chaudières livrées par le maître d'ouvrage :** Pose par l'entreprise.

  ### **Exécution et mise en œuvre :**
  - Respect strict des normes et prescriptions du fabricant.
  - Raccordement à des conduits individuels ou collectifs (types C12, C32, C42, etc.).
  - Documentation fournie : manuels d'utilisation et techniques.

  ### **Contrôles et garanties :**
  - Agréations CE, ARGB, HR+ ou HR top.
  - Garantie standard de 3 ans (matériaux, prestations, déplacements).
  - Service après-vente organisé localement.

  ### **Mesurage :**
  - Unité : pièce (pc).
  - Nature du marché : QF (quantité forfaitaire).
  - **63.21.6a Chaleur - production - chaudières murales au gaz - ouvertes / uniquement CC CCTB 01.11** — `section:63.21.6a`, article, profondeur 6, pages 174-174
  - **63.21.6b Chaleur - production - chaudières murales au gaz - ouvertes / CC & ECS (réchauffement instantané) CCTB 01.12** — `section:63.21.6b`, article, profondeur 6, pages 175-176
  - **63.21.6c Chaleur - production - chaudières murales au gaz - ouvertes / CC & ECS (réservoir) CCTB 01.11** — `section:63.21.6c`, article, profondeur 6, pages 177-177
  - **63.21.6d Chaleur - production - chaudières murales au gaz - fermées / uniquement CC CCTB 01.11** — `section:63.21.6d`, article, profondeur 6, pages 178-179
  - **63.21.6e Chaleur - production - chaudières murales au gaz - fermées / CC & ECS (réchauffement instantané) CCTB 01.11** — `section:63.21.6e`, article, profondeur 6, pages 180-180
  - **63.21.6f Chaleur - production - chaudières murales au gaz - fermées / CC & ECS (réservoir) CCTB 01.11** — `section:63.21.6f`, article, profondeur 6, pages 181-182
  - **63.21.6g Chaleur - production - chaudières murales au gaz - livrées par le maître d'ouvrage CCTB 01.11** — `section:63.21.6g`, article, profondeur 6, pages 183-183
  - **63.21.6h Chaleur - production - chaudières murales au gaz - à condensation CCTB 01.13** — `section:63.21.6h`, article, profondeur 6, pages 183-186
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/90-63-21-5-chaudieres-au-gaz-sur-socle-cctb-01-12|63.21.5 Chaudières au gaz sur socle CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/92-63-21-7-convecteurs-au-gaz-cctb-01-13|63.21.7 Convecteurs au gaz CCTB 01.13]]"
tags: [document-section, cctb]
sources: [91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

###### 63.21.6 Chaudières murales au gaz [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de la pose et des raccordements hydraulique et électrique ainsi que de la mise en service des chaudières murales au gaz et de leurs accessoires, destinés au chauffage central individuel. 

**MATÉRIAUX** 

Tous les appareils sont agréés CE-BE pour l'utilisation au gaz : Cat. I2E+ (tous les appareils) / Cat. I2E(S)B (brûleurs à prémélange) / Cat. I2E(R)B (brûleurs à ventilateur). Les chaudières sont en outre agréées par l'ARGB “HR+” ou “HR top” et pourvus d'une plaquette signalétique (avec mention de la marque et du type, label CE, puissance, pression maximale, …). Ils sont conformes à la norme [NBN EN 13611]. 

**Performances de base** 

Degré de protection IP44 

Le régime de fonctionnement de la chaudière est, en principe, 70 / 50 °C (pour autant que le degré d'isolation des habitations le permette, sinon au maximum 80 / 60 °C ). 

Les chaudières conviennent pour un système de chauffage à basse température. Les chaudières sont à fonctionnement silencieux. 

Les chaudières raccordées à l'électricité se mettent à l'état de veille en cas de panne et se remettent automatiquement en route lorsque le courant est rétabli. Electricité : 230 V / 50Hz 

**Caractéristiques des appareils à brûleur atmosphérique (HR+)**

Un brûleur universel atmosphérique ou à prémélange autonettoyant, résistant à la corrosion ; 

Un dispositif qui assure un allumage progressif et un fonctionnement stable du brûleur ; Une protection thermique anti-refoulement sur les appareils du type B ; 

Un dispositif limitant la fréquence de commutation ; 

Un échangeur de chaleur résistant à la corrosion interne et externe ; 

Un dispositif réglant automatiquement et en continu la puissance du brûleur entre 35 et 100 %, en fonction de l'appel de chaleur ; 

Un dispositif d'allumage électronique contrôlé par une électrode d'ionisation ; 

Un dispositif de protection contre la surchauffe et la marche à sec ; 

Une fenêtre de contrôle visuel du brûleur et de l'allumage ; 

Un revêtement en tôle d'acier émaillée ou similaire, facile d'entretien et amovible ; 

Une partie électrique étanche et déparasitée, avec les bornes nécessaires à l'alimentation électrique, au réglage, à la commande de la pompe, … ; 

Des raccords filetés pour mesurer la pression du gaz et du brûleur ; 

Un dispositif antigel de l'appareil, même lorsque la chaudière se situe au grenier ou dans un local qui ne soit pas hors gel ; 

Des boutons de commande bien indiqués et facilement accessibles pour l'allumage et l'extinction et le réglage de la température du CC ; 

Un dispositif de réglage avec microprocesseur et indication du fonctionnement et des pannes à l'aide de led et ou de codes. 

**Dispositions complémentaires pour les chaudières a condensation (HR- top)** 

Un brûleur à prémélange et modulation progressive 20 à 100 % (premix) avec électrode d'allumage ; Un rendement élevé (> 102 % à la valeur de combustion inférieure) ; 

Faible émission de CO, CO2 et NOx ; 

Un dispositif d'évacuation des eaux de condensation est raccordé à l'égout par un assemblage ouvert. 

**indication du type des appareils à chambre fermée (TYPE C)** 

Les appareils fermés satisfont à la norme [NBN EN 15502-2-1:2022+A1]. 

Les différents types sont indiqués par Cnm selon le tableau synoptique suivant, basé sur le classement de la [NBN D 51-003:2010+A2]. 

|**TYPE**|**de CHAUDIERE Cnm**|||**Présence et emplacement**|**Présence et emplacement**|**du**|
|---|---|---|---|---|---|---|
|||||**ventilateur intégré**|||
|||||**Pas de**|**Ventilateur**|**Ventilateur**|
|||||**ventilateur**|**après**|**avant**|
||||||**brûleur**|**brûleur**|
|||||**Tirage**|**Sous-**|**Surpression**|
|||||**naturel**|**pression**||
|**I**|**C**|**Type d'amenée d'air et**||**1**|**2**|**3**|
|||**d'évacuation**|**des gaz de**||||
|||**combustion**|||||
|**X**||Extrémité|1|C11|C12|C13|
|||horizontale|||||
|||concentrique|||||
|||(traversée de|||||
|||mur)|||||
||**X**|Raccordeme|2|_C21_|_C22_|_C23_|
|||nt horizontal|||||
|||au conduit|||||
|||collectif|||||
|||d'amenée et|||||
|||d'évacuation|||||
|**X**||About vertical|3|C31|C32|C33|

|||concentrique|||||
|---|---|---|---|---|---|---|
|||(traversée de|||||
|||toiture)|||||
||**X**|Canal|4|_C41_|C42|C43|
|||collectif avec|||||
|||1 conduit|||||
|||d'amenée et|||||
|||1 conduit|||||
|||d'évacuation|||||
|**X**||Amenée et|5|C51|C52|C53|
|||évacuation|||||
|||séparées,|||||
|||débouchant|||||
|||dans des|||||
|||zones de|||||
|||pression|||||
|||différentes|||||
|**X**||Appareil livré|6|C61|C62|C63|
|||sans|||||
|||système|||||
|**X**||Amenée d'air|7|C71|C72|C73|
|||du grenier et|||||
|||évacuation|||||
|||en toiture|||||
|**X**||Amenée de|8|C81|C82|C83|
|||l'extérieur|||||
|||(façade) et|||||
|||évacuation|||||
|||par un|||||
|||conduit|||||
|||commun à|||||
|||tirage naturel|||||



**I = systèmes individuels** 

**C = systèmes collectifs** 

Les types C21, C22 et C23 ne sont pas appliqués en Belgique. 

Les types C41, C54, C6m, C7m et C81 sont interdits en Belgique. 

Les types C12, C32, C42 et C52 sont les plus courants. 

Autres types : C(10)x, C(11)x, C(12)x, C(13)x, C(14)x,C(15)x suivant [NBN EN 1749]. 

Attention : Les chaudières murales du type C présentent un degré de protection IP42. 

**Accessoires pour chaudières - pieces pour l'installation** 

Les appareils sont équipés des accessoires suivants (intégrés ou non dans la chaudière -> voir aussi les pièces pour les installations respectives) : 

- Un vase d'expansion à membrane en matière synthétique et remplissage d'azote et dont le contenu total et la pression de gonflage (min. 0,5 bar) sont adaptés au volume d'eau et aux caractéristiques de l'installation (la note de calcul selon [Buildwise Méthode de dimensionnement Rapport 14] est soumise) ; 

- Un circulateur (avec possibilité de réglage de la vitesse) sans joint et sans graissage, à fonctionnement silencieux, déparasité et adapté au débit et à la hauteur de refoulement de l'installation (soumettre les caractéristiques de l'installation et de la pompe); 

- Un thermomètre à lecture facile indiquant la température d'eau de départ (en °C); 

- Un manomètre à lecture facile (en bar) sur le circuit de chauffage ; 

- Un clapet de décharge réglable (by-pass) ;

- Un robinet d'arrêt du gaz agréé ARGB ; 

- Les robinets d'isolement nécessaires pour isoler la chaudière (alimentation eau froide, CC, sanitaire, eau sanitaire, gaz) ; 

- Un robinet de vidange (convient pour le raccordement d'un flexible en caoutchouc); 

- Un purgeur automatique facilement remplaçable ; 

- Un set de raccordement pour l'eau, agréé par [[entities/belgaqua|Belgaqua]], et comprenant au moins un robinet d'arrêt, un clapet antiretour de même qu’une protection de surpression et un tuyau flexible; 

- Une soupape de sécurité (1/2”) sur le circuit de chauffage, réglé sur 3 bars, un entonnoir résistant à la corrosion et à la chaleur pour raccordement à l'évacuation ; 

- Un support livrable indépendamment servant de socle à la chaudière. 

Conformément aux dispositions du cahier spécial des charges, les appareils répondent aux conditions respectives pour les équipements et les destinations suivantes : 

Chauffage uniquement sans production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] (par défaut) / Appareils combinéseau chaude sanitaire à accumulation / à production 

**(soit par défaut)** 

**Chauffage uniquement sans production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]** 

**(soit)** 

Appareils combinés- [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à accumulation : Un ballon d'eau chaude sanitaire 

intégré ou annexe en cuivre / acier inoxydable / tôle d'acier émaillée/acier avec revêtement interne en epoxy de type alimentaire d'un contenu ≥ 50 / *** litres ; 

Un commutateur de priorité pour l'ECS sur la fonction CC, la pleine puissance étant affectée au réchauffement du ballon ; 

Une température de sortie réglable pour l'eau chaude (≤ 60 °C). 

**(soit)** 

- Appareils combinés [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à production 

Un échangeur de chaleur résistant à la corrosion interne et externe, pour réchauffement de 

l'eau  chaude sanitaire par l'eau du CC, sans contact direct entre les deux liquides. L'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] n'entre pas directement en contact avec les flammes ou les gaz de combustion. Un commutateur de priorité pour l'ECS sur la fonction CC; 

Un dispositif adaptant automatiquement la puissance du brûleur au débit de l'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], qui garantit un fonctionnement modulant continu et une température de sortie constante (écart de température < 1 °C). 

La température de sortie réglable est ≤ 60 °C pour une température de l'eau froide de 10 °C. 

Un commutateur été/hiver qui permet d'interrompre la fonction de chauffage manuellement. 

**EXÉCUTION / MISE EN ŒUVRE** 

**DOCUMENTS** 

Pour chaque appareil, un manuel d'utilisation intelligible est mis à la disposition des utilisateurs en allemand/français, en ce qui concerne les commandes, l'entretien, le déparasitage de la chaudière et des accessoires (1 par appareil + 2 pour le maître d’ouvrage). 

Le tout est suspendu dans une housse en plastic à proximité de la chaudière. 

Deux exemplaires du manuel technique détaillé sont en outre remis au maître d’ouvrage, explicitant l'utilisation, l'entretien, le déparasitage de l'appareil et de ses accessoires ainsi qu'un bordereau détaillé des pièces de rechange avec la mention des fournisseurs. 

**CONTRÔLES** 

Tous les appareils sont agréés CE et BGV, HR+ pour les chaudières de haut rendement et HR top pour les chaudières à condensation. 

En outre, l'installateur et le fournisseur garantissent les chaudières et leurs accessoires  pendant 3 (par défaut) / *** ans, à compter de la réception provisoire.

Cette garantie couvre les matériaux, les prestations et les frais de déplacement. Un service après-vente est organisé dans la région. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[Buildwise Méthode de dimensionnement Rapport 14, Conception et dimensionnement des installations de chauffage central à eau chaude] 

**Exécution** 

[NBN D 51-001, Chauffage central, ventilation et conditionnement d'air - Locaux pour postes de détente de gaz naturel] 

[NBN D 51-003:2010+A2, Installations intérieures alimentées en gaz naturel et placement des appareils d'utilisation - Dispositions générales]  complété par les prescriptions du fabricant des chaudières 

[NBN EN 1749, Classification des appareils utilisant les combustibles gazeux selon le mode d'amenée d'air comburant et le mode d'évacuation des produits de combustion (types)] 

[NBN/DTD B 61-001, Chaufferies et cheminées ] 

[63.21.6 a Chaleur - production - chaudières murales au gaz - ouvertes / uniquement CC [[entities/cctb|CCTB]] 01.11](91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de chaudières posées au mur destinées à alimenter une installation de chauffage. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de chaudières murales à haut rendement (HR+) / à condensation (HR top), à chambre de combustion ouverte. Les appareils sont du type sans ventilateur, prenant l'air de combustion dans le local où ils sont placés et destinés à être raccordés sur un conduit d'évacuation (cheminée). Elles sont équipées d'un stabilisateur de tirage - antirefouleur et d'un dispositif de contrôle de l'évacuation des gaz de combustion. Les appareils sont agréés CE-BE et ARGB “HR+” ou "HR-top" et satisfont à la norme [NBN EN 15502-2-2]. Les appareils sont destinés et équipés uniquement pour le chauffage, ' sans production d [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], selon le chapitre

[63.21.6 Chaudières murales au gaz.](91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md)

**Spécifications :** 

Chaudière : 

- Puissance :*** kW (puissance en fonction des déperditions de chaleur calculées) 

Pompe : 

- Débit : *** m³/h 

- Hauteur de refoulement : *** kPa 

- Réglage du régime : > 3 / électronique 

Vase d'expansion : 

- Contenance utile :*** litres 

- Pression de gonflage :0.5 / 1 / 1.5 / *** bars 

Ballon ECS : 

- Contenu du ballon d'ECS : ≥ 50 / *** litres 

- Dimensions maximales : *** mm (à indiquer uniquement lorsque l'espace est réduit) 

EXÉCUTION / MISE EN ŒUVRE

**Prescriptions générales** 

Chaque appareil est raccordé à la cheminée au moyen d'un conduit individuel résistant à la chaleur, aux agents chimiques et mécaniques (aluminium ou inox). L'utilisation d'assemblages flexibles à parois minces est absolument interdite. 

Le conduit de raccordement : 

- Est le plus court possible, 

- Présente un parcours vertical sur les premiers 50 cm, mesuré à partir du dessus du stabilisateur de tirage ; 

Les raccordements dont la longueur ≥ 50 cm : 

- Sont inclinés vers le haut (non pas horizontalement), 

- Ne dépassent pas dans le conduit de cheminée, 

- Présentent une section de passage ≥ à celle de la sortie du stabilisateur de tirage de l'appareil (cela s'applique également à la section de la cheminée), 

- Présentent le moins de coudes possibles et les coudes éventuels sont à développement progressif ; 

- Sont démontables en vue de l'entretien et du contrôle ; 

- Une ouverture est prévue dans la cheminée pour un cendrier et un bac de recueillement des condensats ; 

- L'ouverture entre le conduit et la cheminée est fermée avec un matériau résistant à la chaleur et achevée par une rosace. 

**Notes d’exécution complémentaires** 

Alimentation et raccordement selon l'article [63.12.1c](79_63.12.1_installations_individuelles_cctb_01.13.md) Chaleur

- installations individuelles

- alimentations & raccordements 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

**(soit par défaut)** 

**1. Par installation** 

**(soit)** 

2. Selon le bordereau des pièces 

**nature du marché:** 

QF 

[63.21.6 b Chaleur - production - chaudières murales au gaz - ouvertes / CC & ECS (réchauffement instantané) [[entities/cctb|CCTB]] 01.12](91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de chaudières posées au mur destinées à alimenter une installation de chauffage central et à la production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] par échangeur instantané 

**MATÉRIAUX** 

**Caractéristiques générales**

Il s'agit de chaudières murales à haut rendement (HR+) / à condensation (HR top), à chambre de combustion ouverte. Les appareils sont du type sans ventilateur, prenant l'air de combustion dans le local où ils se situent et destinés à être raccordés à un conduit d'évacuation (cheminée). Ils sont équipés d'un stabilisateur de tirage - refouleur et d'un dispositif de contrôle de l'évacuation des gaz de combustion. Les appareils sont agréés CE-BE et ARGB “HR+” ou "HR-top" et répondent aux dispositions de la norme [NBN EN 15502-2-2]. Les appareils sont destinés au chauffage et également équipés pour la production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] instantanée, selon l'article

[63.21.6 Chaudières murales au gaz.](91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md)

Spécifications : 

Chaudière : 

- Puissance (kW pour G20) : ≤ 23 / 27 kW (en fonction du débit d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] souhaité de 13 / 16 l/min pour une augmentation de température de 25 °C). 

Pompe : 

- Débit : *** m³/h 

- Hauteur de refoulement : *** kPa 

- Réglage du régime : > 3 / électronique 

Vase d'expansion : 

- Contenance utile : *** litres 

- Pression de gonflage : 0.5 / 1 / 1.5 bars 

Ballon ECS : 

- Contenu du ballon d'ECS : ≥ 50 / *** litres 

- Dimensions maximales : *** mm (à indiquer uniquement lorsque l'espace est réduit) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Chaque appareil est raccordé à la cheminée au moyen d'un conduit individuel résistant à la chaleur, aux agents chimiques et mécaniques (aluminium ou inox). L'utilisation d'assemblages flexibles à parois minces est absolument interdite. 

Le conduit de raccordement : 

- Est le plus court possible, 

- Présente un parcours vertical sur les premiers 50 cm, mesuré à partir du dessus du stabilisateur de tirage ; 

Les raccordements dont la longueur excède 50 cm : 

- Sont inclinés vers le haut (non pas horizontalement), 

- Ne dépassent dans le conduit de cheminée, 

- Présentent une section de passage ≥ à celle de la sortie du stabilisateur de tirage de l'appareil (cela s'applique également à la section de la cheminée), 

- Présentent le moins de coudes possibles et les coudes éventuels sont à développement progressif ; 

- Sont démontables en vue de l'entretien et du contrôle ; 

- Une ouverture est prévue dans la cheminée pour un cendrier et un bac de recueillement des condensats ; 

- L'ouverture entre le conduit et la cheminée est fermée avec un matériau résistant à la chaleur et achevée par une rosace. 

**Notes d’exécution complémentaires** 

Alimentation et raccordement selon l'article [63.12.1c](79_63.12.1_installations_individuelles_cctb_01.13.md) Chaleur

- installations individuelles

- alimentations & raccordements

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

**(soit par défaut)** 

**1. Par installation** 

**(soit)** 

**2. Selon le bordereau des pièces** 

**nature du marché:** 

QF 

[63.21.6 c Chaleur - production - chaudières murales au gaz - ouvertes / CC & ECS (réservoir) [[entities/cctb|CCTB]] 01.11](91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de chaudières posées au mur destinées à alimenter une installation de chauffage central et à la production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] par ballon accumulateur séparé ou intégré. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de chaudières murales à haut rendement (HR+) / à condensation (HR top), à chambre de combustion ouverte. Les appareils sont du type sans ventilateur, prenant l'air de combustion dans le local où ils se situent et destinés à être raccordés à un conduit d'évacuation (cheminée). Ils sont équipés d'un stabilisateur de tirage - refouleur et d'un dispositif de contrôle de l'évacuation des gaz de combustion. Les appareils sont agréés CE-BE et ARGB “HR+” ou "HR-top" et répondent aux dispositions de la norme [NBN EN 15502-2-2]. Les appareils sont destinés au chauffage et également équipés pour la production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à accumulation, selon le chapitre

[63.21.6 Chaudières murales au gaz .](91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md)

**Spécifications :** 

Chaudière : 

- Puissance (kW pour G20) : ≤ 23 / 27 kW (en fonction du débit d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] souhaité de 13 / 16 l/min pour une augmentation de température de 25°C). 

Pompe : 

- Débit : *** m³/h 

- Hauteur de refoulement : *** kPa 

- Réglage du régime : > 3 / électronique 

Vase d'expansion : 

- Contenance utile : *** litres 

- Pression de gonflage : 0.5 / 1 / 1.5 bars 

Ballon ECS : 

- Contenu du ballon d'ECS : ≥ 50 / *** litres

- Dimensions maximales : *** mm (à indiquer uniquement lorsque l'espace est réduit) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Chaque appareil est raccordé à la cheminée au moyen d'un conduit individuel résistant à la chaleur, aux agents chimiques et mécaniques (aluminium ou inox). 

L'utilisation d'assemblages flexibles à parois minces est absolument interdite. 

Le conduit de raccordement : 

- Est le plus court possible, 

- Présente un parcours vertical sur les premiers 50 cm, mesuré à partir du dessus du stabilisateur de tirage ; 

Les raccordements dont la longueur ≥ 50 cm : 

- Sont inclinés vers le haut (non pas horizontalement) ; 

- Ne dépassent pas dans le conduit de cheminée ; 

- Présentent une section de passage ≥ à celle de la sortie du stabilisateur de tirage de l'appareil (cela s'applique également à la section de la cheminée) ; 

- Présentent le moins de coudes possibles et les coudes éventuels sont à développement progressif ; 

- Sont démontables en vue de l'entretien et du contrôle ; 

- Une ouverture est prévue dans la cheminée pour un cendrier et un bac de recueillement des condensats ; 

- L'ouverture entre le conduit et la cheminée est fermée avec un matériau résistant à la chaleur 

- et achevée par une rosace ; 

- Une ouverture est prévue dans la cheminée pour un cendrier et un bac de recueillement des condensats. 

**Notes d’exécution complémentaires** 

Alimentation et raccordement selon l'article [63.12.1c](79_63.12.1_installations_individuelles_cctb_01.13.md) Chaleur

- installations individuelles

- alimentations & raccordements 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

**(soit par défaut)** 

1. Par installation 

**(soit)** 

2. Selon le bordereau des pièces 

**nature du marché:** 

**QF** 

[63.21.6 d Chaleur - production - chaudières murales au gaz - fermées / uniquement CC [[entities/cctb|CCTB]] 01.11](91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md)

**DESCRIPTION**

**Définition / Comprend** 

Il s’agit de chaudières posées au mur destinées à alimenter une installation de chauffage central. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de chaudières murales à haut rendement (HR+) / à condensation (HR top), à chambre de combustion fermée (type C). Les différents types sont désignés par Cnm (selon le tableau de l'art.63.11.7). Les prescriptions du fabricant sont scrupuleusement respectées et seuls les matériaux prescrits et fournis par le fabricant sont utilisés. Les appareils sont destinés et équipés uniquement pour le chauffage sans production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], selon l'article

[63.21.6 Chaudières murales au gaz.](91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md)

Type : C12 / C13 / C32 / C33 / C42 / C43 / C52 / C53 / C83 / C93 / B23 / B23(P) / B33 / B53 

et  C(10)x / C(11)x / C(12)x / C(13)x / C(14)x / C(15)x suivant [NBN EN 1749]. 

Spécifications : 

Chaudière : 

- Puissance  : *** kW (puissance en fonction des déperditions de chaleur calculées). 

Pompe : 

- Débit : *** m³/h 

- Hauteur de refoulement : *** kPa 

- Réglage du régime : > 3 / électronique 

Vase d'expansion : 

- Contenance utile : 8 / 10 / 15 / ***  litres 

- Pression de gonflage : 0.5 / 1 / 1.5 bars 

Ballon ECS : 

- Contenu du ballon d'ECS : 20 / 50 / *** litres 

- Dimensions maximales : *** mm (à indiquer uniquement lorsque l'espace est réduit) 

**Prescriptions complémentaires** 

Les chaudières sont du type à condensation, ayant en outre les caractéristiques suivantes : 

- Un brûleur à pré-mélange à modulation progressive 20 à 100 % (premix) avec électrode d'allumage ; 

- A haut rendement ; 

- Faible émission de CO, CO2 et Nox ; 

- Pour l'écoulement des eaux de condensation, un dispositif ouvert de raccordement à l'égout 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

L'aboutissement des systèmes par rapport aux ouvertures du bâtiment et aux obstacles satisfait aux normes [NBN D 51-003:2010+A2] et [NBN/DTD B 61-002] et aux recommandations du fournisseur. 

**Notes d’exécution complémentaires** 

Alimentation et raccordement selon l'article [63.12.1c](79_63.12.1_installations_individuelles_cctb_01.13.md) Chaleur

- installations individuelles

- alimentations & raccordements 

**CONTRÔLES PARTICULIERS** 

Les appareils portent la marque CE et ARGB HR+ / HR top. Les systèmes pour les appareils du type C42 et C43 (avec amenée et évacuation collectives) sont en outre agréés par les organismes suivants :

Technigas, UBAtc, AQ Gastec (système CLV), Afnor (système 3CE), DIN/DVGW (système LAS). 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

**(soit par défaut)** 

1. Par installation 

**(soit)** 

2. Selon le bordereau des pièces 

**nature du marché:** 

QF 

[63.21.6 e Chaleur - production - chaudières murales au gaz - fermées / CC & ECS (réchauffement instantané) [[entities/cctb|CCTB]] 01.11](91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de chaudières posées au mur destinées à alimenter une installation de chauffage central et à la production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] par échangeur instantané. 

MATÉRIAUX 

**Caractéristiques générales** 

Il s'agit de chaudières murales à haut rendement (HR+) / à condensation (HR-top), à chambre de combustion fermée (type C). Les différents types portent l'indication Cnm (selon le tableau). Les prescriptions du fabricant sont scrupuleusement respectées et ne sont utilisés que des matériaux prescrits ou livrés par le fabricant. Les appareils sont destinés au chauffage et sont également équipés d'un système pour la production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] instantanée, selon l'article

[63.21.6 Chaudières murales au gaz.](91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md)

Type : C12 / C13 / C32 / C33 / C42 / C43 / C52 / C53 / C83 / C93 / B23 / B23(P) / B33 / B53 Spécifications : 

Chaudière : 

- Puissance (kW pour G20) : 23 / 27 / *** kW pour un régime de température primaire de 80/60 / *** °C  (en fonction du débit d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] souhaité de 13 / 16 / *** l/min pour une augmentation de température de 25 / *** °C / ou une puissance en fonction des déperditions de chaleur calculées). 

- Fonction booster pour ECS : OUI / NON (par défaut) 

Pompe : 

- Débit : *** m³/h 

- Hauteur de refoulement : *** kPa

- Réglage du régime : > 3 / électronique 

Vase d'expansion : 

- Contenance utile : 8 / 10 / 15 / ***   litres 

- Pression de gonflage : 0.5 / 1 / 1.5 / *** bars 

Ballon ECS : 

- Contenu du ballon d'ECS : 20 / 50 / ***  litres 

- Dimensions maximales : ***  mm (à indiquer uniquement lorsque l'espace est réduit) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

L'aboutissement des systèmes par rapport aux ouvertures du bâtiment et aux obstacles satisfait aux normes [NBN D 51-003:2010+A2] et [NBN/DTD B 61-002] et aux recommandations du fournisseur. 

**Notes d’exécution complémentaires** 

Alimentation et raccordement selon l'article [63.12.1c](79_63.12.1_installations_individuelles_cctb_01.13.md) Chaleur

- installations individuelles

- alimentations & raccordements 

**CONTRÔLES PARTICULIERS** 

Les appareils porteront la marque d'agréation CE et ARGB HR+ / HR top. Les systèmes d'amenée d'air et d'évacuation des gaz de combustion des appareils du type C42 et C43 (avec amenée et évacuation collectives) sont en outre agréés par les organismes suivants : 

Technigas, 

UBAtc, 

AQ Gastec (système CLV), Afnor (système 3CE), DIN/DVGW (système LAS). 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

**(soit par défaut)** 

**1. Par installation** 

**(soit)** 

**2. Selon le bordereau des pièces** 

**nature du marché:** 

QF 

[63.21.6 f Chaleur - production - chaudières murales au gaz - fermées / CC & ECS (réservoir) [[entities/cctb|CCTB]] 01.11](91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md)

**DESCRIPTION** 

- Définition / Comprend

Il s’agit de chaudières posées au mur destinées à alimenter une installation de chauffage central et à la production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] par ballon accumulateur séparé ou intégré. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de chaudières murales à haut rendement (HR+) / à condensation (HR-top), à chambre de combustion fermée (type C). Les différents types portent l'indication Cnm (selon le tableau de l'élément [63.21.6 Chaudières murales au gaz](91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md). Les prescriptions du fabricant sont scrupuleusement respectées et ne sont utilisés que des matériaux prescrits ou livrés par le fabricant. Les appareils sont destinés au chauffage et sont également équipés d'un système pour la production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à accumulation, selon le chapitre 63.21.6 Chaudières murales au gaz . 

Type : C12 / C13 / C32 / C33 / C42 / C43 / C52 / C53 / C83 / C93 / B23 / B23(P) / B33 / B53 Spécifications : 

Chaudière : 

- Puissance (kW pour G20) : 23 / 27 / ***   kW pour un régime de température primaire de 80/60 / *** °C (en fonction du débit d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] souhaité de13 / 16 / ***l/min pour une augmentation de température de 25 / *** °C / ou une puissance en fonction des déperditions de chaleur calculées). 

- Fonction booster pour ECS : OUI / NON (par défaut) 

Pompe : 

- Débit :   ***   m³/h 

- Hauteur de refoulement :   ***   kPa 

- Réglage du régime :   > 3 / électronique 

Vase d'expansion : 

- Contenance utile :  8 / 10 / 15 / ***      litres 

- Pression de gonflage :   0.5 / 1 / 1.5 / ***   bars 

Ballon ECS : 

- Contenu du ballon d'ECS : 20 / 50 / ***    litres 

- Dimensions maximales :   ***    mm (à indiquer uniquement lorsque l'espace est réduit) 

**Prescriptions complémentaires** 

Les chaudières sont du type à condensation, portant en outre les caractéristiques suivantes : 

- Un brûleur à prémélange à modulation progressive 20 à 100 % et résistant à la corrosion, avec électrode d'allumage ; 

- Un rendement élevé (> 102% à la valeur inférieure) ; 

- Une faible émission de CO, CO2 et Nox ; 

- Un dispositif d'évacuation des eaux de condensation à l'égout via un raccord ouvert. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

L'aboutissement des systèmes par rapport aux ouvertures du bâtiment et aux obstacles satisfait aux normes [NBN D 51-003:2010+A2] et [NBN/DTD B 61-002] et aux recommandations du fournisseur. 

**Notes d’exécution complémentaires** 

Alimentation et raccordement selon l'article [63.12.1c](79_63.12.1_installations_individuelles_cctb_01.13.md) Chaleur

- installations individuelles

- alimentations & raccordements 

**CONTRÔLES PARTICULIERS**

Les appareils portent la marque d'agréation CE et ARGB HR+ / HR top. Les systèmes d'amenée d'air et d'évacuation des gaz de combustion des appareils du type C42 et C43 (avec amenée et évacuation collectives) sont en outre agréés par les organismes suivants : 

Technigas, UBAtc, AQ Gastec (système CLV), Afnor (système 3CE), DIN/DVGW (système LAS). 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

**(soit par défaut)** 

**1. Par installation** 

**(soit)** 

**2. Selon le bordereau des pièces** 

**nature du marché:** 

QF 

[63.21.6 g Chaleur - production - chaudières murales au gaz - livrées par le maître d'ouvrage [[entities/cctb|CCTB]] 01.11](91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des appareils de [[concepts/production-de-chaleur|Production de Chaleur]] à gaz, livrés par le Maître de l'Ouvrage et à poser par l'entreprise. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

**(soit par défaut)** 

**1. Par installation** 

**(soit)** 

**2. Selon le bordereau des pièces** 

**nature du marché:** 

**QF** 

[63.21.6 h Chaleur - production - chaudières murales au gaz - à condensation [[entities/cctb|CCTB]] 01.13](91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de chaudières posées au mur destinées à alimenter une installation de chauffage central. Elles sont en plus destinées à la production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] par échangeur instantané. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s’agit de chaudières gaz murales étanches à haut rendement à très faibles émissions de polluants équipée d'un corps de chauffe à condensation 

- Puissance utile maximum : *** ≤ Pumax ≤ *** kW – normes ECODESIGN et HR TOP 

- Puissance de chauffe disponible pour installations normales : 15 / 19 / 20 / 24 / 25 / 30 / *** kw 

- Pour installations à points de prise multiples, collectifs (points de prélèvements multiples (ex : douches collectives), ...) et/ou à grands débits : 32 / 35 / 36 / 40 / 43 / *** kw 

- Plage de modulation : 10 à 100 / 20 à 100 / *** % 

- Mode de fonctionnement : chauffage / chauffage et eau chaude / *** 

- Nuisance acoustique à l'intérieur à *** m : niveau : ≤ 41 / 42 / 44 /46 / 47 / *** dB(A) 

- Puissance acoustique : ≤ 53 / 54 / *** db 

Alimentation et raccordement selon l'article [63.12.1c](79_63.12.1_installations_individuelles_cctb_01.13.md) Chaleur

- installations individuelles

- alimentations & raccordements63.12.1c Chaleur

- installations individuelles

- alimentations & raccordements 

Les chaudières sont du type à condensation, portant en outre les caractéristiques suivantes : 

- Un brûleur à prémélange à modulation progressive et résistant à la corrosion, avec électrode d'allumage63.12.1c Chaleur

- installations individuelles

- alimentations & raccordements63.12.1c Chaleur

- installations individuelles

- alimentations & raccordements 

- Un rendement élevé (PCI > 102 % à la valeur inférieure)[63.12.1c](79_63.12.1_installations_individuelles_cctb_01.13.md) Chaleur

- installations individuelles

- alimentations & raccordements63.12.1c Chaleur

- installations individuelles

- alimentations & raccordements 

- Une faible émission de CO, CO2 et NOx63.12.1c Chaleur

- installations individuelles

- alimentations & raccordements63.12.1c Chaleur

- installations individuelles

- alimentations & raccordements 

- Un dispositif d'évacuation des eaux de condensation à l'égout via un raccord ouvert [63.12.1c](79_63.12.1_installations_individuelles_cctb_01.13.md) Chaleur

- installations individuelles

- alimentations & raccordements63.12.1c Chaleur

- installations individuelles

- alimentations & raccordements 

**CORPS DE CHAUFFE** 

Corps de chauffe primaire monobloc réalisé entièrement en fonte d’aluminium silicium (conductibilité thermique élevée) / inox / *** conçu pour la récupération de la chaleur sensible et latente des gaz de combustion. 

La condensation s’effectue directement dans le corps de chauffe. 

**BRÛLEUR** 

Brûleur à pré-mélange de forme cylindrique, en acier inoxydable, recouvert d’une surface en fibres métalliques tressées, placé dans la partie supérieure du corps de chauffe. Modulant en continu de ≥ 20 % à 100 % ou deux allures au choix. 

Alimentation pourvue d'un dispositif de pré-mélange air-gaz à venturi / réglage électronique / *** avec contrôle permanent et optimisation de l'équilibre du mélange qui assure un CO2 de 9 (par défaut) / *** %  ± 0,5 % à toutes les allures de fonctionnement. 

Apte à la combustion des gaz naturels et propane. 

Niveau de pression sonore de 45 (par défaut) / *** à  51 (par défaut) / *** dB(A) à 1 mètre. La chaudière comprend une prise de secteur avec mise à la terre, un câble de raccordement pompe, un rail de montage et accessoires de fixation murale, un gabarit de montage et une notice

d’installation et d’entretien. 

Un ventilateur à vitesse variable permet l'admission d'air de combustion et l'évacuation des gaz à travers le corps de la chaudière et le conduit des fumées. 

La chaudière est équipée d’un clapet anti-retour placé sur le circuit des gaz brûlés, permettant le raccordement sur un conduit d’évacuation des fumées en surpression. Les chaudières sont donc  raccordées sur un conduit commun d’évacuation des gaz brûlés sans prévoir de clapet motorisé additionnel. 

Le tableau de commande incorporé est équipé d'un micro-processeur avec régulation électronique en fonction de la température extérieure (courbe de chauffe interne), priorité sanitaire, dispositif anti-gel, mémoire pour enregistrement de données, identification de dérangement, système anti-cycle-court ... 

La régulation modulante de la chaudière limite la différence maximale de température entre le départ et le retour chauffage ainsi que la vitesse de montée en température de la chaudière. De ce fait, la chaudière n’est pas sensible à de très faibles débits d’eau. 

Grand écran d’affichage avec rétro-éclairage différent en cas de défaut ou de demande d’entretien. Affichage de l’état et du sous-état de fonctionnement de la chaudière. 

Possibilité d’activer l’affichage de demande d’entretien automatisée avec renseignement du type d’entretien à réaliser. 

Système de détection automatique des platines optionnelles raccordées sur la chaudière. Contrôle de la pression hydraulique. 

Possibilité de commande externe par : 

- Signal analogique 0-10V, soit en température soit en puissance 

- Signal Open Therm 

- Thermostat d’ambiance  On/Off ou modulant. 

Raccordement possible en standard : sonde extérieure, protection anti-gel par sonde ou thermostat, sonde ou thermostat sanitaire, connexion PC, vanne trois voies sanitaire 2 points ou 3 points (230V ou 24 V), entrée bloquante et entrée de libération de fonctionnement. 

La chaudière est équipée d’un circulateur incorporé ou d’une fiche permettant le raccordement d’un circulateur modulant classe EEI < 0,2. 

Le micro-processeur commande alors la vitesse de rotation de la pompe en fonction d’un écart de température. 

La chaudière reçoit : 

- Kit hydraulique complet pour le raccordement de plusieurs chaudières en cascade :  d'application : NON (par défaut) / OUI. 

- Régulation cascade :  d'application : NON (par défaut) / OUI. 

- Logiciel de communication permettant de charger, modifier et lire les différents paramètres de la chaudière :  d'application : NON (par défaut) / OUI. 

- Platine de commande par signal 0-10 V :  d'application : NON (par défaut) / OUI. 

- Platine pour commande de pompe modulante par signal 0-10 V, 4-20 mA ou PWM :  d'application : NON (par défaut) / OUI. 

- Platine de statut comprenant 2 contacts libres de potentiel librement réglables permettant le rapatriement de deux messages différents concernant l’état de fonctionnement de la chaudière (16 choix possibles) :  d'application : NON (par défaut) / OUI. 

- Platine étendue pour commande de vanne gaz externe et raccordement d’un pressostat gaz minimum :  d'application : NON (par défaut) / OUI. 

- Système de reconnaissance du type de gaz d'alimentation : d'application : NON (par défaut) / OUI. 

**ECHANGEUR DE CHALEUR** 

Echangeur de chaleur primaire en acier inoxydable / ***. 

**RACCORDEMENT CONDUIT AIR/FUMÉE** 

Chaudière étanche pouvant fonctionner en "ventouse" c'est-à-dire être capable d'extraire l'air de combustion au travers d'un conduit d'admission et rejeter les gaz brûlés par un conduit d'évacuation

sans tirage naturel, la combustion est indépendante de l’air ambiant. 

Chaudière également homologuée pour le raccordement sur un conduit de cheminée traditionnel. Les conduits utilisés doivent être étanche et résistant à la corrosion. 

Si la cheminée est réalisée en matériaux synthétique et de grande longueur, il est nécessaire d’effectuer une récolte de condensats avant les chaudières. 

**PERFORMANCES** 

Rendement (PCS) direct de 96,6 à 98,3 % sur HI à pleine charge en régime  80/60°C et de 102,5 à 104,6 % sur HI à pleine charge en régime 50/30 °C. 

Rendement (PCI) à charge partielle (EN 92/42) de 107 / 108 / 110 / *** % avec température de retour de 30 °C. 

Pression de service : de 0,8 à 3 / 4 / *** bar 

Température maxi de service : 80 / 90 / *** °C 

Température des fumées : ≤ 5 °C au-dessus des températures de retour d'eau à la chaudière Pertes à l’arrêt < 0,5 % 

Indice de protection électrique : IP 4X - D 

**TRAITEMENT DE L’EAU** 

La qualité de l’eau de remplissage est vérifiée et est conforme aux prescriptions du fabricant de chaudière. 

Veiller malgré tout à ce que la limite des valeurs de l’eau de chauffage soit la suivante : 

- Degré d’acidité eau non traitée : 7 – 9 pH 

- Degré d’acidité eau traitée : 7 – 8,5 pH 

- Conductivité : ≤ 800 µS/cm à 25 °C 

- Chlorures :  ≤ 150 mg/l 

- Autres composants : ≤ 1 mg/l 

- Dureté totale maximale : 1 – 35 °f (en fonction de la puissance totale de l’installation) 

Le cas échéant, le remplissage de l’installation se fait avec un appareil de traitement de l’eau agréé par le fabricant de Chaudière. 

**ENERGIE / ENVIRONNEMENT** 

- Efficacité énergétique : A / *** 

- Rendement à charge partielle : ≥ 98 / *** % 

- Valeur EEI du circulateur : ≤ 0,2 / 0,21 / *** 

- Puissance absorbée en mode stand by : < 2 / *** W 

- Gaz d'alimentation compatibles : G20 / G 25 / G31 / mixte à 20 / *** % d'hydrogène / *** (à slectionner en fonction des exigences DNSH, ...) 

- Rendement saisonnier : ≥ 92 / 93 / 94 / *** % 

- Emission NOx : < 28 / 30 / 33 / 35 / 36 / 41 / 44 / 46 / 47 / 48 / 61 / 65 / *** mg/kWh

- Classe : 5 / 6 (par défaut) 

**CONTRÔLES PARTICULIERS** 

Les appareils portent la marque d'agréation ECODESIGN ERP. Les systèmes d'amenée d'air et d'évacuation des gaz de combustion des appareils du type C42 et C43 (avec amenée et évacuation collectives) sont en outre agréés par les organismes suivants : 

- Technigas, UBAtc, AQ Gastec (système CLV), Afnor (système 3CE), DIN/DVGW (système LAS). 

**MESURAGE** 

- unité de mesure:

**pc** 

**code de mesurage:** 

**(soit par défaut)** 

**1. Par installation** 

**(soit)** 

2. Selon le bordereau des pièces 

**nature du marché:** 

QF
