---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.22.4"
ordre_document: 97
titre: "63.22.4 Chaudières au mazout CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 97 63.22.4 Chaudières au mazout CCTB 01.11]
resume_section: |-
  **63.22.4 Chaudières au mazout CCTB 01.11**

  **Description générale :**
  Fourniture, pose, alimentation en mazout, raccordements hydrauliques et électriques de chaudières au mazout pour chauffage central individuel. Types : basse température, condensation ou condensation permanente.

  **Matériaux :**
  - Chaudières agréées OPTIMAZ (CEDICOL), conformes à [NBN EN 267].
  - Rendement annuel ≥ 92 % (basse température) ou jusqu’à 104 % (condensation).
  - Compatibles avec fioul 50S, H0, H7 (obligatoire dès 01/04/2024).
  - Échangeurs en acier, fonte ou polypropylène selon modèle.
  - Isolation en laine minérale, habillage en acier zingué.

  **Exécution :**
  - Installation sur socles (béton ou préfabriqués, hauteur 8 cm).
  - Raccordement à cheminée ou ventouse, respect des normes [NBN 237].
  - Régulation électronique intégrée, gestion possible de plusieurs circuits ou chaudières en cascade.

  **Caractéristiques spécifiques :**
  - Fonctionnement silencieux, économique et écologique.
  - Brûleurs à deux allures intégrés, fonctionnement étanche.
  - Technologie de condensation : récupération de chaleur latente des gaz de combustion.
  - Sécurité : limiteurs de température, contrôle de dépression, bac de neutralisation des condensats.

  **Mesurage :**
  Unité : pièce (pc). Nature du marché : QF. Garantie minimale : 3 ans. Service après-vente régional.
  - **63.22.4a Chaleur - production - chaudières au mazout basse température CCTB 01.11** — `section:63.22.4a`, article, profondeur 6, pages 199-199
  - **63.22.4b Chaleur - production - chaudières au mazout sur socle à condensation CCTB 01.11** — `section:63.22.4b`, article, profondeur 6, pages 200-200
  - **63.22.4c Chaleur - production - chaudières murales au mazout à condensation CCTB 01.11** — `section:63.22.4c`, article, profondeur 6, pages 201-202
  - **63.22.4d Chaleur - production - chaudières au mazout à condensation permanente sur socle CCTB 01.12** — `section:63.22.4d`, article, profondeur 6, pages 203-205
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/96-63-22-3-accessoires-mazout-cctb-01-02|63.22.3 Accessoires mazout CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/98-63-22-5-bruleurs-au-mazout-cctb-01-12|63.22.5 Brûleurs au mazout CCTB 01.12]]"
tags: [document-section, cctb]
sources: [97_63.22.4_chaudières_au_mazout_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.22.4 Chaudières au mazout [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de la pose, de l'alimentation de mazout, des raccordements hydrauliques et électriques des chaudières au mazout et leurs accessoires, destinés au chauffage central individuel. 

Les chaudières sont de type basse température, à condensation ou à condensation permanente. 

**MATÉRIAUX** 

La combinaison chaudière / brûleur est agréée par OPTIMAZ (CEDICOL). Les appareils sont conformes à la norme [NBN EN 267]. 

Performances de base : 

- Degré de protection IP44 

- Le régime de fonctionnement de la chaudière est en principe 70 / 50 °C (dans la mesure où le degré d'isolation des habitations le permet, sinon maximum 80 / 60 °C) 

- Les chaudières conviennent pour un chauffage à basse température. Les chaudières ont un fonctionnement silencieux. 

- Les chaudières à alimentation électrique se mettent en état de veille lorsqu'il y a une panne électrique et se remettent en marche automatiquement lorsque l'alimentation se rétablit. Electricité : 230 V / 50Hz 

- Compatible avec mazout 50S, gasoil de chauffage H0 et H7 (obligatoire à partir du 1 er avril 2024) 

**EXÉCUTION / MISE EN ŒUVRE** 

La chaudière est branchée à la cheminée, avec embouchures et bouchon vissé pour l'exécution des essais de température, de gaz et de mesurage de la dépression, selon les dispositions de la [NBN 237]. Un stabilisateur de tirage automatique dont la section est comprise entre 2/3 et la section du conduit de fumée. 

Notes d'exécution complémentaires : Les chaudières sont placées sur un socle d'une hauteur de 8 cm par rapport au sol de la chaufferie. A cet effet, l'installateur communique en temps utile les dimensions à l'entrepreneur du gros-œuvre. 

**CONTRÔLES** 

L'installateur et le fournisseur garantissent les chaudières et leurs accessoires au moins pendant 3 (par défaut) / *** ans, à compter de la réception provisoire. Cette garantie couvre les matériaux, les prestations et les frais de déplacement. 

Un service après-vente est organisé dans la région.

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 15035, Chaudières de chauffage central - Exigences spécifiques aux chaudières au fioul étanches de puissance inférieure ou égale à 70 kW] 

###### 63.22.4 a Chaleur - production - chaudières au mazout basse température [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de chaudière pour fonctionnement à basse température destinée à alimenter une installation de chauffage central. Elles sont fabriquées en fonte ou en acier et être raccordée à un boiler de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de chaudières posées sur socle équipées d'un brûleur, conformément au chapitre [63.22.5 Brûleurs au mazout](98_63.22.5_brûleurs_au_mazout_cctb_01.12.md). 

Spécifications : 

- Puissance : *** kW (puissance en fonction des déperditions de chaleur calculées) 

Pompe : (si imposées par le fabricant) 

- Débit : *** m³/h 

- Hauteur de refoulement :  ***  kPa 

- Réglage du régime :  > 3 / électronique 

Vase d'expansion : (si imposé par le fabricant) 

- Contenance utile : *** litres 

- Pression de gonflage : 0.5 / 1 / 1.5 bars 

- Dimensions maximales : *** mm  (à indiquer uniquement lorsque l'espace est réduit) 

Les appareils répondent aux exigences de la [NBN EN 267]. 

Ils sont fabriqués : 

En acier dont les gaz de combustion circulent selon un triple parcours (par défaut) / En fonte grise /  En acier avec dans la chambre de combustion une surface d'échange intérieure en fonte 

**(soit par défaut)** 

En acier dont les gaz de combustion circulent selon un triple parcours. Le η annuel est ≥ 92 %. 

**(soit )** 

En fonte grise avec une épaisseur de paroi ≥ 7 mm et dont les gaz de combustion circulent selon un triple parcours. Le η annuel est ≥ 92 %. 

**(soit )** En acier avec dans la chambre de combustion une surface d'échange intérieure en fonte. Le η annuel est ≥ 92 %. 

**EXÉCUTION / MISE EN ŒUVRE** 

- Notes d’exécution complémentaires

Alimentation et raccordement selon les éléments [63.3](130_63.3_chaleur_-_distribution_et_émission_cctb_01.11.md) Chaleur

- distribution et émission et [63.31](131_63.31_equipements_-_conduites_et_accessoires_cctb_01.12.md) Equipements

- conduites et accessoires. 

Les chaudières sont placées sur des socles en béton coulés dans un cadre en métal, d'une hauteur de 8 cm et/ou sur des socles préfabriqués à pieds réglables et adaptés au type de chaudière. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Pour l'installation ou selon le bordereau des pièces 

- nature du marché: 

QF 

###### 63.22.4 b Chaleur - production - chaudières au mazout sur socle à condensation [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de chaudières posées au sol au mazout pour fonctionnement à condensation destinées à alimenter une installation de chauffage central. Elles sont fabriquées en fonte ou en acier et sont équipées d’un boiler de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Caractéristiques principales :** 

- Rendement annuel de104 C/ *** % (98 (par défaut)/ *** % sur PCS; 104 (par défaut) / *** % sur PCI) 

- Chaudière fioul à condensation HR à haute efficacité aux dimensions les plus compactes 

- Chaudière haut rendement pourvue du label Optimaz élite 

- Echangeur de chaleur en acier inoxydable avec effet autonettoyant 

**Technologie de condensation :** 

- Récupération de la chaleur latente contenue dans les gaz de combustion 

- Le brûleur à deux allures fait partie intégrante de la chaudière et adapte sa puissance en fonction du besoin de chaleur. 

- Fonctionnement silencieux grâce au silencieux intégré dans la chambre de combustion 

- Fonctionnement économique et respectueux de l’environnement grâce à l’abaissement de la température de la chaudière en cas de remontée de la température extérieure 

- Reste en dessous des valeurs limites du label écologique « Ange bleu » et de l’Arrêté Royal belge. 

- Possibilité de fonctionnement avec ventouse et cheminée 

- Elle est équipée d’une régulation électronique avec tableau de commande clairement structuré à touches éclairées avec affichage texte intégral et graphique 

- Réglage sur la chaudière ou par télécommande 

- Convient à tous les types de fioul disponibles dans le commerce. 

- Rendement normalisé : 98 (par défaut) / *** % (sur PCS) /104 (par défaut) / *** % (sur PCI) Puissance :

- Puissance : *** kW (puissance en fonction des déperditions de chaleur calculées) 

Pompe : (si imposées par le fabricant) 

- Débit : *** m³/h Hauteur de refoulement : *** m 

- Hauteur de refoulement : *** kP Réglage du régime : *** 

- Réglage du régime : > 3 / électronique 

Vase d'expansion : (si imposé par le fabricant) 

- Contenance utile : *** litres Prégonflage : *** 

- Prégonflage : 0.5 / 1 / 1.5 bars 

- Dimensions maximales : *** mm (à indiquer uniquement lorsque l'espace est réduit) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Notes d’exécution complémentaires** 

Alimentation et raccordement selon les éléments [63.3](130_63.3_chaleur_-_distribution_et_émission_cctb_01.11.md) Chaleur

- distribution et émission et [63.31](131_63.31_equipements_-_conduites_et_accessoires_cctb_01.12.md) Equipements

- conduites et accessoires. 

Les chaudières sont placées sur des socles en béton coulés dans un cadre en métal, d'une hauteur de 8 cm et/ou sur des socles préfabriqués à pieds réglables et adaptés au type de chaudière. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Pour l'installation ou selon le bordereau des pièces 

**nature du marché:** 

QF 

###### 63.22.4 c Chaleur - production - chaudières murales au mazout à condensation [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de chaudières murales au mazout pour fonctionnement à condensation destinée à alimenter une installation de chauffage central. Elles sont fabriquées en fonte ou en acier et sont équipées d’un boiler de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Rendement annuel de 104 (par défaut) / *** % (98 (par défaut) / *** % sur PCS; 104 (par défaut) / *** % sur PCI) 

- 

- Rendement annuel de 104 (par défaut) / *** % (98 (par défaut) / *** % sur PCS; 104 (par défaut) / *** 

- Chaudière fioul à condensation HR à haute efficacité aux dimensions les plus compactes 

- Chaudière haut rendement pourvue du label Optimaz élite

- Echangeur de chaleur en acier inoxydable avec effet autonettoyant 

- Chaudière fioul à condensation HR à haute efficacité aux dimensions les plus compactes 

- Chaudière haut rendement pourvue du label Optimaz élite 

- Echangeur de chaleur en acier inoxydable avec effet autonettoyant 

- Chaudière fioul à condensation HR à haute efficacité aux dimensions les plus compactes 

- Chaudière haut rendement pourvue du label Optimaz élite 

- Echangeur de chaleur en acier inoxydable avec effet autonettoyant 

Technologie de condensation : 

- Récupération de la chaleur latente contenue dans les gaz de combustion 

- Le brûleur à deux allures fait partie intégrante de la chaudière et adapte sa puissance en fonction du besoin de chaleur. 

- Elles sont équipées d’une pompe modulante 

- Fonctionnement silencieux grâce au silencieux intégré dans la chambre de combustion 

- Fonctionnement économique et respectueux de l’environnement grâce à l’abaissement de la température de la chaudière en cas de remontée de la température extérieure 

- Reste en dessous des valeurs limites du label écologique « Ange bleu » et de l’Arrêté Royal belge. 

- Possibilité de fonctionnement avec ventouse et cheminée 

- Elle est équipée d’une régulation électronique avec tableau de commande clairement structuré à touches éclairées avec affichage texte intégral et graphique 

- Réglage sur la chaudière ou par télécommande 

- Convient à tous les types de fioul disponibles dans le commerce. 

- Fonctionnement à ventouse ou cheminée (attention à adapter si nécessaire la cheminée aux 

- risques liés à la condensation et à ses résidus. 

- Rendement normalisé : 98 (par défaut) / *** % (sur PCS) / 104 (par défaut) / *** % (sur PCI) Puissance : 

- Puissance : *** kW (puissance en fonction des déperditions de chaleur calculées) 

Pompe : (si imposées par le fabricant) 

Débit : *** m³/h Hauteur de refoulement : *** kP Réglage du régime : > 3 / électronique 

Vase d'expansion : (si imposé par le fabricant) 

Contenance utile : *** litres Prégonflage : 0.5 / 1 / 1.5 bars 

Dimensions maximales : ***  mm (à indiquer uniquement lorsque l'espace est réduit) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Notes d’exécution complémentaires** 

Alimentation et raccordement selon les éléments [63.3](130_63.3_chaleur_-_distribution_et_émission_cctb_01.11.md) Chaleur

- distribution et émission et [63.31](131_63.31_equipements_-_conduites_et_accessoires_cctb_01.12.md) Equipements

- conduites et accessoires. 

Les chaudières sont placées sur des socles en béton coulés dans un cadre en métal, d'une hauteur de 8 cm et/ou sur des socles préfabriqués à pieds réglables et adaptés au type de chaudière. 

**MESURAGE** 

**unité de mesure:**

pc 

**code de mesurage:** 

Pour l'installation ou selon le bordereau des pièces 

**nature du marché:** 

**QF** 

###### 63.22.4 d Chaleur - production - chaudières au mazout à condensation permanente sur socle [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de chaudières posées au sol au mazout pour fonctionnement à condensation permanente destinée à alimenter une installation de chauffage central. Il existe la possibilité de raccorder à un boiler de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**PRINCIPE** 

Chaudière étanche à condensation permanente équipée d'un brûleur à air pulsé alimentée au fuel. La chaudière n’utilise pas l’eau de retour de l’installation pour faire condenser les fumées. C’est l’air comburant provenant de la ventouse verticale qui provoque la condensation des gaz de combustion et la chaleur ainsi récupérée est réinjectée dans l’air de combustion du brûleur. De ce fait, la chaudière condense en permanence quelle que soit la température de la chaudière et le régime hydraulique de l’installation. 

Dans le foyer de la chaudière, la chaleur sensible de combustion du mazout est transmise à l’eau uniquement dans la chambre de combustion et l’échangeur thermique primaire. Les gaz de combustion chauds arrivent ensuite sur l’échangeur secondaire avec une température bien < à 95 °C ( ΔT 70 °C) - contrôlés par le limiteur de la température de sécurité des gaz de combustion (STB), mais toujours supérieure au point de rosée. Au contact de l’échangeur thermique secondaire, les gaz sont refroidis jusqu’à une température comprise entre 20 °C et 48 °C en fonction de la température extérieure. De cette manière, le point de rosée des gaz de combustion est abaissé et la chaleur sensible ainsi que la chaleur latente provenant de la vapeur d’eau au niveau de l’échangeur secondaire sont redistribués au brûleur. Ainsi, la puissance calorifique du combustible utilisé est presque entièrement utilisée. 

Les gaz de combustion, après être passés sur l´échangeur secondaire, sont refroidis à une très basse température et sont évacués dans l´atmosphère par le ventilateur d’extraction à vitesse variable. La dépression générée par le ventilateur du brûleur du côté de l´aspiration facilite l’aspiration de l’air de combustion. 

La chaudière et le brûleur, ne sont pas en contact directe aéraulique avec le local chaufferie (mode de fonctionnement étanche indépendant du climat intérieur). L’eau de condensation produite dans l’échangeur secondaire contient la plupart des substances nocives provenant des gaz de combustion. Elle est dirigée et traitée dans le bac à condensats avant son évacuation vers l’égout. 

La sécurité positive du contrôle de la chaudière est à blocage automatique sur tout le parcours des gaz de combustion grâce au contrôle de la température avec le STB et à la mesure de la dépression dans le foyer. 

**CORPS DE CHAUFFE** 

Le corps de chauffe de la chaudière est constitué de deux échangeurs : 

- Un échangeur primaire en Acier haute performance St 37-II conforme à la norme  DIN 4702 avec chambre de combustion cylindrique

- Un échangeur secondaire en Polypropylène à contre-courant pour la condensation 

L’échangeur primaire est constitué d’un foyer cylindrique précédant 4 parcours de fumée minimum ayant un profil spécial permettant d’amener les gaz de combustion à une température < 70 °C mais toujours supérieure à la température de rosée. Dans l’échangeur secondaire se trouve un limiteur de température réglé à 90 °C, il coupe le brûleur en cas de dépassement de la température de sécurité. Toutes les parties en contact avec la flamme seront obligatoirement noyées. Le foyer est pressurisé et comprend de larges passages des gaz de fumée permettant un entretien et un nettoyage aisé et complet. Des turbulateurs en inox équipent certains carneaux. 

L’isolation est en laine minérale à haute performance protégée par un textile noir : 

- Corps de chauffe : ≥ 80 (par défaut) / *** mm 

- Porte avant : ≥ 40 (par défaut) / *** mm 

L’échangeur primaire est protégé contre la condensation et maintenu sec au niveau du foyer grâce à une pompe de recyclage et une vanne 4 voies interne auto-régulée par la chaudière. 

L’échangeur secondaire est utilisé pour préchauffer l’air de combustion et pour récupérer la chaleur latente. Il est facilement démontable et est fabriqué à partir d’un plastique spécial insensible au soufre et aux acides en général, c’est pourquoi la chaudière peut fonctionner avec du fuel standard non désoufré. Tous les composants de l’échangeur secondaire sont lisses. L’air de combustion passe à l’intérieur des tubes lisses, les gaz de combustion passent à l’extérieur des tubes lisses à contrecourant. Ceci provoque la condensation qui ruisselle sur les tubes et nettoie automatiquement l’échangeur. Complémentairement, une prise de rinçage pour eau de ville est soudée sur l’échangeur. 

Le bac de neutralisation des condensats est également prévu d’origine. Voir [63.41.3a Traitements et évacuation des condensats venant des rejets de combustion](162_63.41.3_traitements_des_condensats_des_rejets_de_combustion_cctb_01.07.md) 

**CONSTRUCTION ET HABILLAGE** 

L’échangeur primaire est construit en acier St 37-II, l’échangeur secondaire en Polypropylène. La chaudière est fixée sur un cadre métallique muni des pieds réglables. Toutes les tôles sont vissées, excepté le capot avant qui est clipsé. 

L’habillage de la chaudière et du capot brûleur sont réalisés en tôle d’acier zingué d’une épaisseur ≥ 1,25 mm revêtue d’une peinture époxy. L’ensemble est recouvert d’un film protecteur pour le transport. 

**BRÛLEURS** 

La chaudière est équipée d'un brûleur fuel léger 2 allures à air pulsé. L’air de combustion préchauffé provenant de l’échangeur secondaire est dirigé vers le brûleur via un tuyau souple en matière synthétique. Il n’y a aucun prélèvement d’air dans la chaufferie. Les brûleurs utilisés disposent d’un certificat de conformité CE. La compatibilité chaudière-brûleur est confirmée par un laboratoire agréé CE. 

**APPAREILLAGE DE SÉCURITÉ** 

Limiteur de température de sécurité (STB) chaudière 100 °C surveille la température de la chaudière. Limiteur de température de sécurité échangeur de chaleur secondaire 90 °C. 

Les limiteurs de température mettent la chaudière en sécurité et la remise en service demande une intervention manuelle. 

Les limiteurs de température de sécurité sont testés selon la norme DIN 3440. 

**FONCTIONNEMENT ET REGULATION** 

La chaudière possède un régulateur entièrement automatique et électronique qui régule le fonctionnement en fonction des besoins de chaleur du système de chauffage, des conditions climatiques et assure la sécurité du système de chauffage en cas de dysfonctionnements liés à l'eau ou aux gaz de combustion. 

Le régulateur installé d’origine sur la chaudière permet entre-autre la gestion complète de deux circuits de chauffage équipés de vannes mélangeuses et d’un circuit de production d’ECS avec circulateur de charge. Des modules de régulation supplémentaires communiquant par e-Bus sont

ajouté afin d’augmenter le nombre de circuit de chauffage à gérer. 

Le régulateur permet également la gestion d’une cascade ≥ 8 chaudières de même type. 

Des fonctions sont intégrées pour : 

- **La température de la chaudière** : La température de la chaudière est maintenue par le fonctionnement du brûleur entre 55 °C et 80 ° C et dans tous les cas > 55 °C avec un limiteur de température réglé à 100 °C. 

- **Température des circuits de chauffage** : La température de départ des circuits de chauffage est sélectionnée dans la régulation et maintenue à l´aide d´un mélangeur motorisé à 3 voies installé au départ de chaque circuit. Le mode " hiver " permet la mise en service du circuit de chauffage. La régulation permet d´augmenter ou de baisser la température du circuit de chauffage à tous moments. 

- **Température ECS** : La température de l'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] est sélectionnée dans la régulation et maintenue à l´aide d´une pompe. Cette fonction est interrompue lorsque la température retour de la chaudière baisse (< 55 °C) (protection chaudière). 

- **Température des gaz de combustion** : La température des gaz de combustion est contrôlée par un limiteur de température qui se trouve dans l’échangeur secondaire. 

- **Dépression** (réglage de ventilateur) : La dépression en amont du ventilateur d’extraction est mesurée par une sonde électronique, affichée sur le display et autocontrôlée par le réglage de la vitesse du ventilateur des gaz de combustion, de manière à maintenir une dépression constante. 

- **Réglage de la température extérieure** : Les températures extérieures et de départ du circuit sont mesurées par des sondes et comparées avec les températures enregistrées dans la régulation. En fonction des besoins, elles sont réajustées. 

Puissance : *** kW (puissance en fonction des déperditions de chaleur calculées) 

Pompe : (si imposées par le fabricant) 

- Débit :  ***  m³/h 

- Hauteur de refoulement : * **  kP 

- Réglage du régime :   > 3 / électronique 

Vase d'expansion : (si imposé par le fabricant) 

- Contenance utile : *** litres 

- Prégonflage : 0.5 / 1 / 1.5 bars 

- Pression de gonflage : 0.5 / 1 / 1.5 / *** bars 

- Dimensions maximales :  *** mm (à indiquer uniquement lorsque l'espace est réduit) 

**Prescriptions complémentaires** 

Une commande est possible via un signal 0 - 10 V 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La chaudière est raccordée sur un bouteille casse-pression (à dimensionner par l'entreprise en accord avec les prescriptions du fabricant) 

**Notes d’exécution complémentaires** 

Alimentation et raccordement selon les éléments [63.3](130_63.3_chaleur_-_distribution_et_émission_cctb_01.11.md) Chaleur

- distribution et émission et [63.31](131_63.31_equipements_-_conduites_et_accessoires_cctb_01.12.md) Equipements

- conduites et accessoires. 

Les chaudières sont placées sur des socles en béton coulés dans un cadre en métal, d'une hauteur de 8 cm et/ou sur des socles préfabriqués à pieds réglables et adaptés au type de chaudière. 

**MESURAGE** 

**unité de mesure:** 

pc

**nature du marché:** 

QF
