---
type: document-section
document_id: la-technique-du-batiment-tous-corps-detat
section_id: "section:43.1"
ordre_document: 300
titre: "43.1 Ventilation naturelle par conduit"
aliases: ["La Technique du bâtiment – Tous corps d’état — 300 43.1 Ventilation naturelle par conduit"]
resume_section: |-
  La ventilation naturelle repose sur le tirage thermique et le vent, sans dispositif mécanique. Elle inclut des entrées d’air autoréglables dans les pièces principales et des conduits d’extraction verticaux dans les pièces de service. En habitat collectif, les conduits peuvent être individuels ou collectifs (avec conduits shunt). Le tirage dépend des différences de température entre l’intérieur et l’extérieur, favorisé en hiver mais sujet à des inversions au printemps et en été. Ces inversions, dues à des températures extérieures plus élevées ou à des vents tourbillonnants, peuvent perturber le fonctionnement. Des aspirateurs statiques peuvent améliorer la régulation des débits.
document_parent: "[[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/index|La Technique du bâtiment – Tous corps d’état — Index]]"
section_precedente: "[[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/299-chapitre-43-ventilation|Chapitre 43 Ventilation]]"
section_suivante: "[[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/301-43-2-ventilation-naturelle-assistee|43.2 Ventilation naturelle assistée]]"
tags: [document-section, ouvrage, btp, tous-corps-detat]
sources: [300_43.1_ventilation_naturelle_par_conduit.md]
created: 2026-04-29
updated: 2026-04-29
contextes: [appel-doffres, execution-projet, technique]
autorite: [pratique, reference, reglementaire, normatif]
juridictions: [france, generique, ue]
familles_sources: [ouvrage, guide, norme, reglementation]
---

##### 43.1 Ventilation naturelle par conduit

La ventilation naturelle ne nécessite aucun dispositif mécanique pour fonctionner, et repose sur la circulation de l’air dans le logement sous l’effet du vent et du tirage thermique ( **fg. [43.1](300_43.1_ventilation_naturelle_par_conduit.md)** ). Ce système est constitué : 

d’une entrée d’air neuf de type autoréglable (ajustement de la section de passage de l’air en fonction du vent) dans chaque pièce principale des logements récents ; d’une extraction d’air par conduit vertical dans chaque pièce de service.

![[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/images/La_Technique_du_bâtiment_-_Tous_corps_d’état_--_Cécile_Granier_&_Michel_Platzer_&_Daniel_Montharry_--_2024_--_Le_Moniteur.epub-1716-00.png]]


_**Fig. 43.1. Ventilation naturelle en logement collectif et en habitat individuel**_ 

En habitat collectif, les conduits d’évacuation à tirage naturel peuvent être soit individuels, c’est-à-dire ne desservir qu’une pièce de service, soit collectifs, c’est-à-dire desservir plusieurs pièces. Un conduit collectif doit comporter un conduit collecteur et des raccordements individuels de hauteur d’étage, chacun d’eux ne desservant qu’une pièce – conduit _shunt_ ( **photo [43.1](300_43.1_ventilation_naturelle_par_conduit.md)** ). Le renouvellement de l’air d’un logement ventilé naturellement varie en fonction des conditions climatiques. 

Le tirage des conduits d’évacuation repose, comme pour les cheminées, sur la différence des températures, plus chaudes dans le logement et le conduit, et plus froides à l’extérieur. La saison d’hiver est en conséquence favorable. Le reste de l’année, au printemps en particulier, la température de l’air au voisinage de la toiture peut, du fait de l’ensoleillement, être supérieure à celle de l’intérieur des pièces. D’où le risque d’inversion de tirage.

**Inversion de tirage** 

Lorsqu’un gaz est chaud il se dilate. Par conséquent, à volume équivalent : un gaz chaud est plus léger que le même volume de gaz froid ; le déplacement se fait donc du chaud vers le froid. 

C’est l’origine du tirage de la cheminée et des températures hétérogènes que l’on observe notamment dans les maisons anciennes en hiver lorsque l’on fait un feu de cheminée : la pièce où se trouve la cheminée est chaude alors que les pièces latérales se refroidissent et les pièces d’étage se réchauffent : l’appel d’air créé par la cheminée conduit à un remplacement d’air par infiltration de l’air extérieur froid ; les pièces de l’étage supérieur bénéficient d’un réchauffement par montée naturelle de l’air chaud, plus léger, vers le haut. 

À la mi-saison, et _a fortiori_ en été, l’air extérieur peut-être plus chaud que l’air intérieur, notamment sur la partie extérieure de la cheminée si celle-ci est ensoleillée. Comme le conduit est resté froid en intérieur, l’air va se déplacer des hautes pressions (chaudes) vers les basses pressions (froid), créant le phénomène de contre-tirage. 

À l’inversion de tirage s’ajoutent les phénomènes tourbillonnaires du vent qui peuvent favoriser ou perturber le tirage. La ventilation naturelle ne permet donc pas de maîtriser les débits qui, en fonction des conditions climatiques extérieures, sont trop élevés (déperditions importantes) ou trop faibles (défaut de ventilation). Des systèmes d’aspirateurs statiques ont été développés qui permettent d’améliorer le fonctionnement du système de ventilation.

![[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/images/La_Technique_du_bâtiment_-_Tous_corps_d’état_--_Cécile_Granier_&_Michel_Platzer_&_Daniel_Montharry_--_2024_--_Le_Moniteur.epub-1719-00.png]]


_**Photo 43.1. Conduits shunt**_ 

**
