---
aliases: [Note CTI HVAC SAPC17 — Vases d'expansion]
tags: [source, cti, hvac]
sources: [Note info_CTI_HVAC_SAPC17-vase expansion.pdf]
created: 2026-04-28
updated: 2026-04-29
contextes: [technique, execution-projet]
autorite: [reference]
juridictions: [belgique]
familles_sources: [guide]
---
# Note CTI HVAC SAPC17 — Vases d'expansion

**Source :** Note info_CTI_HVAC_SAPC17-vase expansion.pdf  
**Date d'ingestion :** 2026-04-28  
**Type :** document source sectionné (11 sections)

## Résumé

<!-- résumé-global-importé:start -->
### Méthode de calcul
La note détaille les principes, calculs et exemples pour dimensionner les vases d'expansion dans les systèmes de chauffage/refroidissement, selon deux types : pression variable (air fixe) et pression constante (air variable). Elle inclut des recommandations sur le choix du système et des éléments complémentaires comme les vases tampons.

### Points clés
1. **Fonction** : Absorber les variations de volume dues aux changements de température pour éviter dysfonctionnements, corrosion et pertes d'eau.
2. **Calculs essentiels** : Volume d'expansion ($V_{ep}$), réserve d'eau ($R_t$, $R_r$), volume utile ($V_u$), et volume total théorique ($V_{tt}$).
3. **Pression variable** : Basée sur la loi de Boyle-Mariotte, avec calculs de pression de gonflage ($p_g$), initiale ($p_i$), finale ($p_f$) et rendement de volume ($F_p$).
4. **Pression constante** : Inclut la pression réglée ($p_r$), capacité du compresseur ($q_c$) et réserve d'eau réelle ($R_r$).
5. **Vase tampon** : Obligatoire pour certaines températures élevées, avec un volume minimal de 20-50% du volume net ($V_n$).

### Recommandations
- **Pression variable** : Pour $V_n \leq 100 \ell$ ou pression basse (<3 bar).
- **Pression constante** : Pour $V_n \geq 1000 \ell$, pression élevée, ou contraintes spécifiques (espace, surveillance, etc.).
- **Zone intermédiaire (100–1000 ℓ)** : Choix selon le rendement de volume ($F_p$).

### Appendices
- **A** : Utilisation des lois physiques pour dimensionner les vases, intégrant un coefficient d'expansion pour éviter une pression excessive.
- **B** : Respect des pressions minimales pour éviter cavitation et dommages.
- **C** : Gestion des différences de pression entre chaudière et vase.
- **D** : Limitation du rendement de certains vases par leur construction.
- **E** : Exemples pratiques de dimensionnement selon configurations spécifiques.
- **F** : Nécessité d'alarmes pour surveiller les niveaux d'eau dans les systèmes à pression constante.
<!-- résumé-global-importé:end -->

## Concepts couverts

- [[concepts/vases-dexpansion|Vases d'expansion]] — méthode de calcul et choix pression variable/constante.
- [[concepts/dimensionnement-hvac|Dimensionnement HVAC]] — calculs de volume, pression et réserve.
- [[concepts/production-de-chaleur|Production de Chaleur]] — sécurités hydrauliques associées aux générateurs.
- [[concepts/distribution-et-emission-de-chaleur|Distribution et Émission de Chaleur]] — intégration du vase dans les circuits hydrauliques.

## Orientation pour soumission HVAC

Cette note CTI est une référence technique d'appui. Elle enrichit les méthodes de calcul, de choix ou de justification, mais elle ne remplace pas la base contractuelle du marché. Dans une offre, elle sert surtout à documenter un dimensionnement ou une solution lorsque le [[concepts/csc|CSC]], le [[entities/cctb|CCTB]] ou le [[entities/cct-105|CCT 105]] l'activent directement ou indirectement.

## Découpage wiki/documents

- Index document : [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/index|Note CTI HVAC SAPC17 — Vases d'expansion — Index]]
- Sections ingérées : 11
- Dossier raw : `raw/cahier des charges type/CCT/Cahier des charges et annexes – HVAC/Note info_CTI_HVAC_SAPC17-vase expansion/Note info_CTI_HVAC_SAPC17-vase expansion_MD/`

### Table des matières complète

- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/01-preface|Preface]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/02-generalites|1 Généralités]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/03-determination-des-vases-d-expansion-a-pression-variable-quantite-d-air-fixe|2 Détermination des vases d'expansion à pression variable (quantité d'air fixe)]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/04-determination-des-vases-d-expansion-a-pression-constante-quantite-d-air-variable|3 Détermination des vases d'expansion à pression constante (quantité d'air variable)]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/05-autres-elements-et-conditions|4 Autres éléments et conditions]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/06-appendice-a|APPENDICE A]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/07-appendice-b|APPENDICE B]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/08-appendice-c|APPENDICE C]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/09-appendice-d|APPENDICE D]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/10-appendice-e|APPENDICE E]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/11-appendice-f|APPENDICE F]]

## Voir aussi

- [[meta/source-inventory|Inventaire des Sources]] — suivi des documents sources
