---
aliases:
- CCTB vs CCT 105 pour Soumissions HVAC
tags:
- concept
- cctb
- cct-105
- hvac
- soumission
- csc
sources:
- T6 HVAC - sanitaires CCTB 01.13_20260317.pdf
- CCT105TB FR 2023.pdf
created: 2026-04-28
updated: 2026-04-29
contextes:
- appel-doffres
- technique
autorite:
- contractuel
- reference
juridictions:
- wallonie
- bruxelles
- belgique
familles_sources:
- cctb
- contrat
- guide
disciplines:
- cvc
- sanitaire
---
# CCTB vs CCT 105 pour Soumissions HVAC

## Exigences contractuelles / réglementaires

Le [[entities/cctb|CCTB]] et le [[entities/cct-105|CCT 105]] sont deux bases documentaires distinctes pour répondre à un marché public HVAC. La première question n'est pas technique mais contractuelle : quel référentiel le [[concepts/csc|CSC]] rend applicable au marché ?

Dans un marché basé sur le [[entities/cctb|CCTB]], le soumissionnaire doit lire les tomes activés par le CSC, avec le tome T6 comme base technique HVAC et sanitaires. Les autres tomes ne deviennent utiles au lot HVAC que par leurs interfaces : réservations, percements, supports, étanchéité, feu, électricité, abords, égouttage, accès maintenance ou livrables.

Dans un marché basé sur le [[entities/cct-105|CCT 105]], la réponse technique doit suivre la structure, les articles et les annexes du CCT 105. Ce cas se rencontre surtout dans les documents permanents HVAC de maîtres d'ouvrage fédéraux, notamment la [[entities/regie-des-batiments|Régie des Bâtiments]].

Le CCTB peut aussi renvoyer au CCT 105 pour certains points d'exécution. Dans ce cas, le CCTB reste la base contractuelle principale et le CCT 105 devient une référence technique activée par renvoi, pas un deuxième cahier des charges général à appliquer sans filtre.

## Implications de livraison

Pour une offre basée sur le CCTB, la revue doit produire une matrice par articles/postes CCTB : choix à confirmer dans le CSC, valeurs par défaut, variantes/options, documents à remettre, essais, contrôles, rapports, fiches techniques, plans as-built et exigences de réception.

Pour une offre basée sur le CCT 105, la revue doit produire une matrice par articles CCT 105 et annexes HVAC : prescriptions de dimensionnement, choix de matériel, essais, règles d'exécution, documents permanents du maître d'ouvrage et exigences particulières du CSC.

La confusion entre les deux bases crée un risque d'offre incomplète : soit le soumissionnaire oublie des exigences CCTB parce qu'il raisonne seulement en CCT 105, soit il applique des réflexes CCTB à un marché fédéral dont les documents permanents HVAC suivent le CCT 105.

## Bonnes pratiques techniques

1. Identifier dans le CSC la hiérarchie documentaire et le référentiel principal.
2. Relever les articles explicitement activés, complétés ou dérogés.
3. Séparer les exigences HVAC directes des interfaces avec les autres lots.
4. Lire les renvois CCTB vers le CCT 105 comme des références techniques ciblées.
5. Produire une liste de livrables alignée sur le référentiel réellement applicable.

## Voir aussi

- [[entities/cctb|CCTB]] — base contractuelle CCTB et structure par tomes
- [[entities/cct-105|CCT 105]] — cahier des charges type HVAC distinct, notamment fédéral
- [[sources/cctb-t6-hvac-sanitaires|CCTB T6 - HVAC - sanitaires]] — source synthèse du tome T6
- [[concepts/csc|CSC]] — document qui active la hiérarchie contractuelle du marché
- [[concepts/contenu-de-loffre|Contenu de l'Offre]] — pièces et preuves à remettre
