---
aliases:
- Distribution et Régulation de Ventilation
tags:
- concept
- ventilation
- aeraulique
- régulation
- essais
- acoustique
sources:
- T6 HVAC - sanitaires CCTB 01.13_20260317.pdf
- T1 Terrassements _ fondations CCTB 01.13_20260317.pdf
- T2 Superstructures CCTB 01.13_20260317.pdf
- T3 Travaux de toiture CCTB 01.13_20260317.pdf
- T4 Fermetures _ Finitions extérieures CCTB 01.13_20260317.pdf
- T5 Fermetures _ Finitions intérieures CCTB 01.13_20260317.pdf
- T7 Electricité CCTB 01.13_20260317.pdf
- CCT105TB FR 2023.pdf
- Note info_CTI_HVAC_26-1_ventilation_des_lieux_de_travail_2021.pdf
- La Technique du bâtiment – Tous corps d’état.epub
created: 2026-04-22
updated: 2026-04-29
contextes:
- technique
- appel-doffres
autorite:
- contractuel
juridictions:
- wallonie
- bruxelles
- belgique
familles_sources:
- cctb
- contrat
- guide
disciplines:
- cvc
- gtb
---
# Distribution et Régulation de Ventilation

## Définition

Cette notion regroupe les réseaux de conduits, les unités terminales, les ouvertures d'alimentation et de transfert, les filtres, les silencieux, les organes de réglage et les dispositifs de régulation décrits aux chapitres `61.3` à `61.7` du tome T6.

## Réseaux aérauliques

T6 impose par défaut un réseau de conduits conforme aux tracés et dimensions prévus. À défaut de prescription spécifique :

- les conduits sont circulaires en tôle d'acier galvanisé agrafée en spirale ;
- les conduits flexibles sont limités au strict minimum ;
- les raccordements aux caissons de ventilation et de traitement d'air se font avec manchette antivibratile ;
- les joints sont préfabriqués en usine pour garantir l'étanchéité à l'air ;
- les réseaux collectifs doivent rester accessibles à l'entretien, avec tampons de ramonage et solutions d'inspection.

Le tome proscrit explicitement les piquages express pour des raisons aérauliques et acoustiques, et écarte les conduites sanitaires PVC rondes comme réseau de ventilation. Il précise aussi :

- limitation du taux de compression des gaines flexibles à `<= 15 %` ;
- recours à des tampons de ramonage et trappes de visite lorsque le nettoyage ne peut pas se faire par les bouches ;
- traitement spécifique des traversées de dalle pour limiter la transmission vibratoire et sonore ;
- vitesse maximale des tronçons terminaux fixée selon le type de bâtiment ;
- note de calcul obligatoire pour certains organes de réglage.

## Amont enterré du réseau

Le tome T1 ajoute une interface rarement explicitée dans les résumés HVAC : l'amont enterré de certaines amenées d'air. Pour les [[concepts/puits-canadiens-a-air|Puits Canadiens à Air]], le réseau ne se limite pas aux conduits intérieurs et aux terminaux.

T1 détaille en effet :

- les prises d'air extérieures et leurs dispositifs de filtrage ;
- les collecteurs et conduits enterrés ;
- les traversées de murs, de fondations et de dalles ;
- les regards de visite ;
- l'évacuation des condensats vers un réseau intérieur ou extérieur.

Cette matière relève autant de la distribution d'air que de [[concepts/terrassements-et-fondations|Terrassements et Fondations]] et de [[concepts/assainissement-et-reseaux-enterres|Assainissement et Réseaux Enterrés]]. Dans un marché public, elle doit être attribuée clairement entre lots pour éviter qu'une partie du système reste sans titulaire.

## Gaines maçonnées et réservations de superstructure

Le tome T2 prolonge cette logique à l'intérieur du bâtiment et dans son enveloppe. Il encadre :

- les conduits de ventilation maçonnés réalisés autour d'éléments préfabriqués d'amenée ou d'évacuation d'air ;
- les maçonneries attenantes aux conduits lorsque leur prix n'est pas repris ailleurs ;
- les accessoires de stabilité, d'ancrage, d'isolation spéciale et de recueil des condensats ;
- les éléments de ventilation intégrés à la maçonnerie des caves, vides sanitaires ou façades.

T2 insiste aussi sur un point de méthode : les percements et fourreaux doivent être prévus pendant le gros-oeuvre. Pour la distribution d'air, cela veut dire que le tracé du réseau doit être suffisamment mûr avant exécution des murs, dalles, charpentes et pénétrations de toiture.

Le tome T3 complète cette logique à l'échelle du complexe de toiture :

- les sous-toitures doivent prévoir les traversées d'équipements techniques et leurs finitions ;
- les conduits et câbles franchissant le pare-vapeur ou l'écran d'étanchéité à l'air doivent être traités avec bandes, produits liquides ou manchons adaptés ;
- les détails de toiture doivent rester compatibles avec les avaloirs, trop-pleins, lanterneaux et autres singularités ;
- une traversée aéraulique en toiture n'est donc pas seulement un trou pour gaine, mais un détail d'étanchéité, d'écoulement et parfois de feu.

Le tome T4 complète à son tour cette lecture côté façade :

- les organes d'amenée d'air naturelle sont décrits comme des composants de façade à part entière, avec grilles extérieures et intérieures, fourreau et débit sous `2 Pa` ;
- les menuiseries et façades doivent rester cohérentes avec les grilles de ventilation, les protections solaires, les joints d'étanchéité et les performances acoustiques ;
- les traversées de murs dans revêtements et ETICS doivent rétablir les continuités air + thermique + parfois feu autour des tubes, câbles ou conduites ;
- la distribution d'air ne s'arrête donc pas au réseau intérieur : elle se prolonge jusqu'à l'interface d'enveloppe décrite par [[concepts/ouvertures-de-ventilation-en-facade|Ouvertures de Ventilation en Façade]] et [[concepts/revetements-de-facade|Revêtements de Façade]].

Le tome T5 complète enfin la distribution sur son dernier mètre intérieur :

- les [[concepts/menuiseries-interieures-et-transferts-dair|Menuiseries Intérieures et Transferts d'Air]] décrivent les ouvertures de transfert sous `2 Pa`, les grilles dans portes ou parois et le détalonnage comme véritables organes de passage d'air ;
- certaines grilles de porte sont prescrites à un débit minimal de `25 m³/h` sous `2 Pa`, ce qui montre que le transfert intérieur est dimensionné et non laissé à une simple tolérance de pose ;
- les [[concepts/faux-plafonds-et-plafonds-climatiques|Faux-plafonds et Plafonds Climatiques]] reçoivent bouches, luminaires, détecteurs et trappes, tandis que les éléments de ventilation y sont explicitement renvoyés vers `61.32` T6 ;
- les [[concepts/planchers-interieurs-techniques|Planchers Intérieurs Techniques]] peuvent intégrer grilles, boitiers, passes-câbles et joints limitant les fuites d'air à travers la surface du plancher ;
- les [[concepts/etancheisation-et-isolation-des-parois-interieures|Étanchéisation et Isolation des Parois Intérieures]] règlent la continuité de l'air au droit des traversées intérieures et des gaines techniques.

## Vitesses et calorifugeage

T6 fixe des vitesses d'air recommandées et maximales selon le type de bâtiment et la position dans le réseau. En résidentiel, le tronçon terminal est limité à `2 m/s` maximum. En non-résidentiel, les tronçons terminaux peuvent monter jusqu'à `4 m/s` maximum.

Les conduits situés hors volume protégé ou en volumes non chauffés doivent être calorifugés selon [[entities/cct-105|CCT 105]] et l'annexe `C4` de la PEB. Le tome exige aussi les documents utiles au `DIU`, à la déclaration finale PEB, à la note `DNSH` et, si prévu, au dossier BIM.

Le chapitre `61.3` détaille en plus :

- les familles de conduits `PVC`, aluminium, acier galvanisé et conduits calorifugés ;
- les silencieux, clapets de réglage, clapets à débit constant et clapets à atténuation acoustique ;
- la filtration en gaine avec renvoi à la série `NBN EN ISO 16890` ;
- l'obligation de fournir un rapport d'exécution dans les dossiers `PEB` wallons lorsque le calorifugeage est concerné.

## Tests et réception

La réception aéraulique n'est pas laissée à l'appréciation de l'installateur :

- un test d'étanchéité des conduits doit être réalisé en fin d'installation avec rapport écrit ;
- un mesurage des débits d'air est effectué après mise en service ;
- sauf indication contraire, les débits mesurés doivent rester entre `100 %` et `120 %` du débit nominal.

Les chapitres `61.1` et `61.2` confirment que ces essais sont des postes contractuels identifiables à part entière dans le métré, avec réception appuyée sur `NBN EN 12599` et `NBN EN 14134` selon les cas.

## Régulation

T6 structure la régulation en plusieurs familles :

- `C1` : système constant ;
- `C2` : régulation manuelle ;
- `C3` : régulation temporelle ;
- `C4` : régulation par l'occupation ;
- `C5` : régulation sur demande selon le nombre de personnes ;
- `C6` : régulation sur demande via détecteurs de gaz.

Le tome précise régulièrement que le câblage, l'alimentation ou certaines commandes relèvent du tome `T7 Electricité`, ce qui impose une bonne coordination inter-lots.

Le chapitre `61.4` rend aussi visibles les options concrètes souvent oubliées à l'offre :

- sélecteurs de vitesse manuels avec ou sans arrêt ;
- minuterie `boost` ;
- signal de colmatage filtre ;
- alimentation filaire ou sans fil ;
- régulation combinée par zone selon le type de local ;
- organes déjà intégrés dans certaines bouches ou ouvertures réglables.

## Apport CCT 105 et CTI

Le [[entities/cct-105|CCT 105]] ajoute une lecture plus détaillée des composants aérauliques : filtres et prises/rejets d'air dans [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/55-article-b4-exigences-generales-de-conception-des-installations-de-ventilation|B4]], SFP et récupération de chaleur dans [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/62-article-b5-exigences-dans-le-domaine-de-l-utilisation-rationnelle-de-l-energie|B5]], caissons de traitement d'air dans `C12`, ventilateurs dans [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/169-article-c13-ventilateurs|C13]], filtres dans [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/186-article-c16-filtres-a-air|C16]] et essais dans [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/297-article-e5-essais-des-installations-de-ventilation-et-de-conditionnement-d-air|E5]].

La note CTI 26-1 précise ensuite comment les réglages et débits doivent soutenir les objectifs de [[concepts/ventilation-des-lieux-de-travail|Ventilation des lieux de travail]] : adaptation du réglage, augmentation de débit, renouvellement de l'installation, mesure du `CO2`, mesure de l'humidité et horaires de fonctionnement deviennent des points de conception, pas seulement des paramètres d'exploitation.

## Organes terminaux, transfert et hottes

La distribution réelle du système ne s'arrête pas aux gaines. Les chapitres `61.5` et `61.6` montrent que la chaîne fonctionnelle inclut aussi :

- [[concepts/ouvertures-de-ventilation-en-facade|Ouvertures de Ventilation en Façade]] pour les `OAR` sous `2 Pa` ;
- [[concepts/menuiseries-interieures-et-transferts-dair|Menuiseries Intérieures et Transferts d'Air]] pour les `OT` dans portes et parois ;
- [[concepts/hottes-de-ventilation|Hottes de Ventilation]] pour les cuisines, avec exigences propres sur débit, bruit, apport d'air compensatoire, entretien et sécurité.

## Ce que T7 ajoute concrètement

Le tome T7 donne une traduction électrique à cette régulation aéraulique.

Il couvre notamment :

- les `modules domotiques` comme postes distincts ;
- les `thermostats` comme organes de contrôle et de mesure ;
- les `centrales de mesure` avec communication `Modbus / RTU` et transmission `RS485` ;
- les détecteurs `TBT`, dont capteurs de mouvement et capteurs de température ;
- certaines interfaces capteurs / commande compatibles `KNX`, `DALI`, `DALI-2`, `0-10 V`, `1-10 V` ou `PWM` dans les chapitres connexes.

T7 complète aussi le chapitre canalisations avec une exigence de coordination lorsque les conduites sanitaires, de chauffage et de ventilation croisent les conduites électriques. Il impose en plus les calfeutrements et modules coupe-feu au passage des câbles dans les parois `RF`.

En pratique, T6 décrit la logique de régulation de ventilation, tandis que T7 impose une lecture plus opérationnelle du câblage, des interfaces de commande, du support `BT/TBT` et des contraintes de traversée.

## Ouvrants et terminaux

Les ouvertures de transfert intérieures doivent assurer le passage libre d'air entre espaces sans fermeture, avec une surface minimale de `70 cm²` par défaut. Les bouches, prises d'air neuf, rejets d'air vicié, silencieux et clapets doivent être choisis avec leurs performances de débit, d'acoustique et de maintenance.

## Compléments importants

T6 ajoute aussi :

- les hottes de cuisine, y compris cuisines collectives ;
- la ventilation basse et haute des chaufferies ;
- les réseaux à coordonner avec les gaines et pénétrations prévues par [[concepts/superstructures|Superstructures]] ;
- le renvoi obligatoire vers [[concepts/lutte-contre-lincendie-hvac|Lutte contre l'Incendie HVAC]] pour les traversées de parois et clapets coupe-feu.

## Importance pour le marché

Dans une offre publique, une ventilation "conforme" doit pouvoir être réceptionnée. Les réseaux, essais, régulations, niveaux de bruit, accès de maintenance et interfaces T7 doivent donc être explicités dès l'offre et repris proprement dans le [[concepts/csc|CSC]].

## Voir aussi

- [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] — systèmes et débits de base.
- [[concepts/ventilation-des-lieux-de-travail|Ventilation des lieux de travail]] — exigences CO2, humidité et occupation.
- [[concepts/essais-et-mise-au-point-hvac|Essais et Mise au Point HVAC]] — contrôles et rapports aérauliques.
- [[concepts/acoustique-des-installations-techniques|Acoustique des Installations Techniques]] — silencieux, vitesses et bruit réseau.
