---
aliases:
- Hottes de Ventilation
tags:
- concept
- hottes
- ventilation
- cuisines
- extraction
- graisses
sources:
- T6 HVAC - sanitaires CCTB 01.13_20260317.pdf
- T6 HVAC - sanitaires CCTB 01.13.pdf
created: 2026-04-23
updated: 2026-04-29
contextes:
- technique
- appel-doffres
autorite:
- contractuel
juridictions:
- wallonie
- bruxelles
familles_sources:
- cctb
disciplines:
- cvc
---
# Hottes de Ventilation

## Définition

Le chapitre `61.6` du tome `T6` traite les hottes comme des équipements de ventilation à part entière, et non comme un simple accessoire de cuisine. Il couvre les hottes domestiques à moteur intégré, les hottes sans moteur raccordées à un système collectif, et les hottes à recyclage.

## Portée contractuelle

Le poste comprend la fourniture, l'installation et le raccordement des hottes au-dessus des postes de cuisson, en coordination avec le mobilier de cuisine. Le tome impose aussi l'accessibilité à l'entretien, le raccordement correct aux conduits et, pour les cuisines collectives, une cohérence avec le reste du système de ventilation.

Quand les hottes sont intégrées à un système collectif, l'étude doit être réalisée par le même fabricant que le reste du système de ventilation.

## Hottes domestiques

Pour les hottes de cuisine courante, T6 détaille notamment :

- hottes appliquées ou encastrées ;
- clapet capteur de buée ou front abattant ;
- filtres à graisse amovibles ;
- éclairage intégré ;
- niveau de bruit maximal contractuel, souvent `55` à `59 dB` selon le modèle ;
- mode `boost`, variation de vitesse et commandes accessibles.

Le chapitre lie aussi les hottes au traitement de l'air neuf : lorsqu'une hotte mécanique fonctionne dans une cuisine associée à une amenée d'air naturelle, l'ouverture de façade doit pouvoir s'ouvrir automatiquement à la dépression pour fournir un débit équivalent au débit maximum de la hotte.

## Cuisines collectives

Le renvoi à [[entities/cct-105|CCT 105]] `C15` est central pour les cuisines collectives. Le tome ajoute plusieurs exigences concrètes :

- conduits d'extraction vers l'extérieur en matériaux adaptés au risque feu ;
- alimentation et extraction mécaniques obligatoires pour les cuisines contenant des équipements de puissance nominale `>= 25 kW` ;
- exigences de débord au-dessus des zones de cuisson ;
- possibilité de post-traitement des graisses ou fumées ;
- récupération de chaleur possible, mais avec contraintes complémentaires de traitement ;
- coordination avec les systèmes fixes de lutte contre l'incendie.

T6 montre aussi que le débit de calcul peut être approché en phase initiale, mais qu'il doit être confirmé par une vraie étude suivant la série `NBN EN 16282`.

## Normes mobilisées

T6 renvoie notamment à :

- `NBN EN 60335-2-31` pour les hottes domestiques ;
- la série `NBN EN 16282` pour les cuisines professionnelles ;
- `NIT 187` pour la ventilation des cuisines et hottes aspirantes ;
- [[entities/cct-105|CCT 105]] `C15` pour les prescriptions d'exécution complémentaires.

## Importance pour un marché public

Une hotte mal décrite crée des angles morts fréquents dans un [[concepts/csc|CSC]] : débit réel, amenée d'air compensatoire, bruit, filtration des graisses, feu, entretien et coordination avec le mobilier. T6 impose de traiter ces points explicitement dès l'offre et pas seulement au stade des fiches fabricant.

## Voir aussi

- [[meta/source-inventory|Inventaire des Sources]] — liste des documents sources disponibles
