---
aliases:
- Lutte contre l'Incendie HVAC
tags:
- concept
- incendie
- hvac
- compartimentage
- clapets-coupe-feu
- sécurité
sources:
- T6 HVAC - sanitaires CCTB 01.13_20260317.pdf
- T2 Superstructures CCTB 01.13_20260317.pdf
- T3 Travaux de toiture CCTB 01.13_20260317.pdf
- T4 Fermetures _ Finitions extérieures CCTB 01.13_20260317.pdf
- T5 Fermetures _ Finitions intérieures CCTB 01.13_20260317.pdf
- T7 Electricité CCTB 01.13_20260317.pdf
- T8 Travaux de peinture _ Traitements de surface CCTB 01.13_20260317.pdf
created: 2026-04-22
updated: 2026-04-29
contextes:
- technique
- appel-doffres
autorite:
- contractuel
juridictions:
- wallonie
- bruxelles
familles_sources:
- cctb
disciplines:
- cvc
- securite-incendie
---
# Lutte contre l'Incendie HVAC

## Définition

Le chapitre `66` du tome T6 couvre les équipements de lutte contre l'incendie liés aux réseaux techniques : tuyauteries, extincteurs, bornes, robinets d'incendie armés, armoires, sprinklers, protections coupe-feu sur tuyauteries et réseaux de ventilation.

## Portée utile pour un lot HVAC

Pour un lot HVAC, le point le plus critique n'est pas seulement la fourniture des moyens actifs, mais surtout le maintien du compartimentage feu lorsque des tuyaux ou conduits traversent une paroi ou une dalle soumise à exigence de résistance au feu.

T6 impose alors :

- l'application de l'[AR 1994-07-07] et de son annexe `7` ;
- le recours à la [NIT 254] pour les solutions d'obturation ;
- des solutions adaptées au type de paroi, au diamètre, au matériau et à la présence d'isolants.

Le chapitre `66` montre aussi que le lot incendie n'est pas déconnecté du reste du HVAC :

- les colonnes et conduites incendie ont leurs propres exigences de débit, pression, purge et peinture de repérage ;
- les protections au passage des tuyauteries et des conduits de ventilation sont des postes distincts ;
- l'installation doit être complète, testée et corrigée en fonction des remarques des services d'incendie.

## Ventilation et coupe-feu

Le sous-chapitre `66.33.2` traite directement les réseaux de ventilation traversant des parois résistantes au feu. T6 couvre notamment :

- les clapets coupe-feu mécaniques motorisables ;
- les clapets coupe-feu à papillon ;
- les grilles coupe-feu ;
- les bouches coupe-feu.

## Documentation exigée

Pour les clapets coupe-feu, T6 demande explicitement :

- la documentation technique et la déclaration des performances ;
- un diagramme de perte de pression et de niveau de puissance acoustique ;
- un rapport d'essai suivant `NBN EN 1366-2` ;
- un rapport de classement au feu suivant `NBN EN 13501-3+A1`.

Les essais et classements doivent être réalisés dans des conditions de montage identiques à celles du chantier.

## Mise en oeuvre

Le tome impose une mise en oeuvre rigoureuse :

- choix du dispositif selon le type de paroi et la résistance au feu exigée ;
- respect des prescriptions fabricant et de la [NIT 254] ;
- maintien d'un accès d'inspection ;
- portillon d'inspection avec résistance au feu équivalente ;
- repérage visible et indélébile des dispositifs coupe-feu ;
- prise en compte des exceptions prévues lorsque les conduits sont en matériau `A1` sur au moins `1 m` de part et d'autre de la traversée.

Le tome ajoute aussi :

- portillons d'inspection de résistance au feu équivalente ;
- rapports d'essais et classements exigés dans des conditions de montage cohérentes avec le chantier ;
- renvoi explicite aux normes sur clapets, grilles, bouches coupe-feu et moyens actifs selon le type d'installation.

## Support structurel côté T2

Le tome T2 complète cette logique du point de vue du bâtiment support. Il rappelle que les exigences de résistance au feu des murs, planchers et autres éléments de construction dépendent de la réglementation applicable, notamment de l'[AR 1994-07-07], et renvoie aux classements `NBN EN 13501`.

Pour le HVAC, cela change la lecture des traversées :

- T6 décrit le dispositif coupe-feu ou la solution d'obturation ;
- T2 rappelle les performances attendues de la paroi traversée et les détails de son exécution ;
- la continuité de l'isolation, de l'étanchéité et du traitement du nœud constructif ne peut pas être dissociée du traitement feu.

Autrement dit, le compartimentage feu des réseaux HVAC n'est pas seulement un choix d'accessoire, mais une interface entre [[concepts/superstructures|Superstructures]] et techniques spéciales.

Le tome T3 ajoute une couche spécifique liée à la toiture :

- les exutoires naturels de fumée et de chaleur sont décrits comme des ouvrages de toiture à part entière, avec exigences d'étanchéité, de performance et de sécurité de fonctionnement ;
- les traversées de toiture traitées avec manchons d'étanchéité à l'air ne suffisent pas lorsqu'une résistance au feu est aussi requise ;
- pour les installations solaires en toiture, le tome demande une analyse du risque incendie, y compris l'effet de la surcharge, la diffusion du feu et les risques pour l'intervention des pompiers.

Le tome T4 ajoute l'interface verticale de façade :

- l'article `43.64.4c` exige la continuité `RF` de certaines traversées de murs, notamment pour des locaux comme les chaufferies ;
- les façades rideaux et revêtements extérieurs sont soumis à des exigences de réaction au feu qui varient selon la hauteur et le type de bâtiment ;
- les détails de façade ne peuvent donc pas dissocier traitement air/eau et traitement feu lorsqu'une traversée technique franchit l'enveloppe extérieure.

Le tome T5 ajoute l'interface intérieure de second oeuvre :

- les [[concepts/etancheisation-et-isolation-des-parois-interieures|Étanchéisation et Isolation des Parois Intérieures]] rappellent qu'un manchon d'étanchéité à l'air ne vaut pas traitement RF ; un système complémentaire doit être prévu lorsque la traversée doit satisfaire aux deux exigences ;
- les mastics résistants au feu couvrent des classes `EI 30 / 60 / 120 / 240` et doivent relever d'un système classé complet ;
- les [[concepts/cloisons-et-doublages-interieurs|Cloisons et Doublages Intérieurs]] peuvent elles-mêmes viser `EI 30 / 60 / 120`, avec continuité exigée dans le plénum des plafonds suspendus ;
- les [[concepts/planchers-interieurs-techniques|Planchers Intérieurs Techniques]] et menuiseries intérieures doivent aussi respecter certaines contraintes liées aux portes coupe-feu et à leur fonctionnement.

Le traitement incendie des réseaux HVAC ne s'arrête donc ni au gros oeuvre ni à l'enveloppe extérieure. Il se prolonge jusque dans les fermetures intérieures du bâtiment.

## Complément du tome T7 : sécurité active et asservissements

Le tome T7 ajoute à cette lecture du compartimentage passif une couche de sécurité active qui touche directement le HVAC.

### Détection incendie

T7 détaille :

- l'`ECS` ;
- les détecteurs de fumée, flamme et chaleur ;
- les déclencheurs manuels ;
- les dispositifs sonores et visuels ;
- les modules d'asservissement entrée / sortie ;
- les alimentations secondaires ;
- les modules de transmission ;
- les systèmes de gestion ;
- le câblage et la programmation / mise en service.

Le câblage incendie doit être choisi sur analyse de risques et faire l'objet d'un resserrage `RF` parfait et continu au passage des parois `RF` selon la `NIT 254`, avec renvoi explicite vers T5 et T6.

### Extinction au gaz

T7 couvre aussi les systèmes d'extinction au gaz comme installations complètes, avec entreprise spécialisée, central, bouteilles, réseau, détecteurs, signalisation, câblage, clapets de surpression et programmation.

Point majeur pour le HVAC : le central commande les éléments qui rendent le local étanche au moment de l'activation, notamment les asservissements de ventilation, les clapets coupe-feu et certaines portes `EI`.

Le tome traite aussi les variations de pression induites par l'injection du gaz et impose des clapets adaptés, avec calcul propre à chaque cas et recherche prioritaire d'évacuation vers l'extérieur.

### Détection gaz et évacuation

La détection gaz est couverte comme famille autonome avec équipements de contrôle et de signalisation, détecteurs, modules d'asservissement, transmission, gestion, câblage et programmation.

L'alarme / évacuation vocale est, elle aussi, détaillée et peut signaler certains défauts vers `BMS/GTC`. Les centraux sont regroupés dans un local climatisé, verrouillable et protégé contre l'incendie, ce qui intéresse directement l'organisation des locaux techniques.

### Éclairage de sécurité

T7 ajoute enfin l'éclairage de sécurité et l'éclairage des emplacements de travaux dangereux. Pour un lot HVAC, cela vise notamment les chaufferies, locaux de ventilation, parkings, sous-sols et locaux techniques qui doivent rester praticables lors d'un défaut secteur ou d'une séquence d'urgence.

## Complément limité du tome T8 : intumescents sur supports

Le tome T8 ajoute un lien plus restreint que T6 ou T7 avec la sécurité incendie des techniques.

Il couvre des systèmes de peinture intumescente sur supports bois ou métal, en intérieur comme en extérieur. Pour le HVAC, cela peut concerner des supports, cadres ou éléments porteurs associés aux techniques lorsqu'une stabilité au feu doit être maintenue.

Ce lien doit toutefois rester mesuré :

- T8 traite la protection feu d'un support ou d'un élément porteur ;
- il ne traite pas les clapets coupe-feu, les obturations, les conduits ni le compartimentage des réseaux eux-mêmes ;
- il ne remplace donc pas les exigences décrites dans T6, T5 ou T7 pour les traversées, câblages ou dispositifs actifs.

## Importance pratique

Dans les marchés publics, le compartimentage feu des réseaux HVAC est un point de non-conformité fréquent. T6 le traite comme une exigence contractuelle complète, avec essais, classement, accès maintenance et preuves documentaires. Ce n'est donc pas une finition de fin de chantier, mais un sujet de conception et de détail d'exécution dès l'offre.

## Voir aussi

- [[meta/source-inventory|Inventaire des Sources]] — liste des documents sources disponibles
