---
aliases: ["Traitements de Surface en Interface HVAC"]
tags: [concept, peinture, traitements-surface, hvac, corrosion, signalisation, incendie]
sources: [T8 Travaux de peinture _ Traitements de surface CCTB 01.13_20260317.pdf]
created: 2026-04-22
updated: 2026-04-29
contextes: [technique, appel-doffres]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
disciplines: [cvc]
---
# Traitements de Surface en Interface HVAC

## Définition

Cette notion résume ce que le tome T8 du [[entities/cctb|CCTB]] apporte réellement à un lot HVAC. Ce n'est pas un chapitre de conception technique des installations ; c'est un chapitre de finition et de protection de surfaces et de supports.

## Interfaces directes

### Protections anticorrosion des supports métalliques

Le lien le plus net avec le HVAC concerne les supports métalliques associés aux techniques :

- galvanisation ;
- métallisation ;
- primaires antirouille ;
- produits d'adhérence ;
- finitions sur métaux ferreux et non ferreux.

Cette matière est directement utile pour des supports, châssis, cadres, grilles, trappes, éléments de fixation ou structures secondaires servant aux installations techniques.

En revanche, T8 ne transforme pas cette couche de protection en prescription de dimensionnement ou de performance des équipements HVAC eux-mêmes.

### Signalisation, identification, marquage

T8 couvre explicitement des peintures de signalisation et de marquage sur murs, sols, bois et supports métalliques, en intérieur comme en extérieur.

Le lien avec le HVAC est concret mais fonctionnellement secondaire :

- repérage de locaux techniques ;
- marquage de zones de maintenance ou de danger ;
- identification visuelle de supports ou cheminements ;
- lisibilité de l'exploitation.

On est ici dans le repérage et l'usage du bâtiment, pas dans la performance des réseaux.

### Systèmes intumescents sur supports

Le tome couvre des systèmes de peinture intumescente sur supports bois ou métal. Pour les supports métalliques, il rappelle qu'il s'agit d'un système complet avec primaire, couche intumescente et finition, classé selon `NBN EN 13501-2`.

Le lien avec le HVAC est direct uniquement si l'on parle :

- d'éléments porteurs ;
- de supports ;
- d'ossatures secondaires ;
- de cadres techniques devant conserver une stabilité au feu.

Le lien est à ne pas surjouer : ces peintures ne remplacent ni les clapets coupe-feu, ni les dispositifs d'obturation, ni les exigences propres aux conduits, réseaux ou traversées HVAC.

## Interfaces indirectes ou lointaines

### Finitions hygiéniques

Les peintures alimentaires, antibactériennes ou à résistance chimique peuvent concerner des locaux servis par le HVAC. Cela peut intéresser des cuisines, locaux sanitaires ou zones à exigences de nettoyage renforcées.

Le lien reste indirect : la prescription porte sur les parois ou sols du local, pas sur le système HVAC qui le dessert.

### Protections des parois extérieures et du béton

Hydrofuges, revêtements de protection du béton et imprégnations peuvent affecter des supports ou parois proches d'équipements techniques extérieurs.

Là encore, le lien est surtout celui de la durabilité du support de bâtiment, non celui du fonctionnement HVAC.

### Traitements lourds du bâti

Les traitements contre l'humidité, les sels ou certaines pathologies des bétons armés appartiennent davantage à la réparation du support qu'au lot technique. Ils peuvent toucher le contexte d'implantation d'une installation, mais ce n'est pas une interface HVAC centrale.

## Ce que T8 ne fait pas

T8 ne décrit pas :

- les réseaux de ventilation ;
- les conduites hydrauliques ;
- les groupes de froid ;
- les pompes à chaleur ;
- la régulation HVAC ;
- les performances de débits, puissances ou rendements.

Il faut donc éviter de lui attribuer un rôle qu'il n'a pas. Son utilité est de finir, protéger ou rendre lisibles certains supports et surfaces en lien avec les techniques.

## Pages liées

- [[sources/cctb-t8-travaux-de-peinture-traitements-de-surface|CCTB T8 - Travaux de peinture / traitements de surface]]
- [[concepts/superstructures|Superstructures]]
- [[concepts/lutte-contre-lincendie-hvac|Lutte contre l'Incendie HVAC]]

## Voir aussi

- [[meta/source-inventory|Inventaire des Sources]] — liste des documents sources disponibles
