---
aliases:
- Ventilation des lieux de travail
- Ventilation workplace
tags:
- concept
- ventilation
- qualite-air
- co2
- humidite
- bien-etre
- hvac
sources:
- Note info_CTI_HVAC_26-1_ventilation_des_lieux_de_travail_2021.pdf
- CCT105TB FR 2023.pdf
- 1996-08-04_loi-bien-etre-au-travail.pdf
created: 2026-04-29
updated: 2026-04-29
contextes:
- technique
- appel-doffres
- execution-projet
autorite:
- reference
- contractuel
- reglementaire
juridictions:
- belgique
phases:
- offre
- mobilisation
- mise-en-service
- exploitation
familles_sources:
- guide
- contrat
- reglementation
disciplines:
- cvc
---
# Ventilation des lieux de travail

## Définition

La ventilation des lieux de travail relie la conception HVAC à la politique belge de bien-être au travail. Elle vise à maintenir une qualité d'air compatible avec l'occupation humaine, l'activité réelle des locaux, les sources de pollution et, lorsque le système le permet, la maîtrise de l'humidité relative.

Ce concept complète [[concepts/qualite-de-lair-interieur|Qualité de l'Air Intérieur]] et [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] en se concentrant sur les locaux de travail.

## Exigences réglementaires et références techniques

La note CTI [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Ventilation des lieux de travail 2021]] explique l'application du Code du bien-être au travail aux projets HVAC. Elle s'appuie sur la logique de prévention de la [[sources/loi-du-4-aout-1996-relative-au-bien-etre-des-travailleurs-lors-de-lexecution-de-leur-travail|Loi du 4 août 1996 relative au bien-être des travailleurs lors de l'exécution de leur travail]] : les risques doivent être évités, évalués, combattus à la source et traités par mesures techniques ou organisationnelles.

La note retient comme repères principaux :

- une concentration en `CO2` généralement inférieure à `900 ppm`, ou un débit minimal de `40 m³/h` par personne ;
- une dérogation possible à `1200 ppm` ou `25 m³/h` par personne si l'environnement est pauvre en émissions ;
- une humidité relative idéalement comprise entre `40 %` et `60 %` lorsque l'installation permet son contrôle ;
- une analyse de risques pour justifier les limites et les mesures organisationnelles.

Ces points sont détaillés dans les sections [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/17-analyse-de-risques|Analyse de risques]], [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/18-valeur-limite-de-la-concentration-de-co2|Valeur limite de la concentration de CO2]] et [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/41-humidite-relative-a-prevoir|Humidité relative à prévoir]].

## Lien avec le CCT 105

La note CTI ne fonctionne pas isolément : elle renvoie explicitement au [[entities/cct-105|CCT 105]] pour les débits applicables à certains locaux et pour la structure de conception des installations. Le chapitre [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/43-article-b1-par-4-qualite-de-l-air-interieur|B1 §4 Qualité de l'air intérieur]] fixe des débits de conception pour les locaux d'occupation humaine et pour les locaux où la pollution dépend d'autres sources. La section [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/35-debit-d-air-a-prevoir|Débit d'air à prévoir]] réarticule ces valeurs avec les exigences des lieux de travail.

## Implications de livraison

Pour une offre HVAC, la ventilation des lieux de travail impose de vérifier :

- si les locaux sont effectivement des lieux de travail ;
- si les fenêtres ouvrantes ou les mesures organisationnelles jouent un rôle dans la conformité ;
- si la conception se fonde sur `900 ppm / 40 m³/h.pers.` ou sur la limite majorée ;
- si les débits par local, l'occupation et les sources de polluants sont documentés ;
- si la régulation `CO2`, humidité, horaire ou occupation est prévue dans [[concepts/distribution-et-regulation-de-ventilation|Distribution et Régulation de Ventilation]].

## Voir aussi

- [[concepts/qualite-de-lair-interieur|Qualité de l'Air Intérieur]] — objectif de performance et niveaux de qualité.
- [[concepts/distribution-et-regulation-de-ventilation|Distribution et Régulation de Ventilation]] — régulation CO2, humidité et débits.
- [[concepts/principes-generaux-de-prevention|Principes Généraux de Prévention]] — base légale de l'analyse des risques.
- [[concepts/peb|PEB]] — interaction avec les exigences régionales de ventilation.
