---
type: document-section
document_id: cct-105
section_id: doc105-admin-0005
ordre_document: 7
titre: 3.2. Plans de détail et d’exécution établis par l’adjudicataire (art. 36 AR règles générales d’exécution)
aliases:
  - CCT 105 — HVAC FR 2023 — 07 3.2. Plans de détail et d’exécution établis par l’adjudicataire (art. 36 AR règles générales d’exécution)
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/06-3-1-revision-des-prix-art-20-ar-passation-article-10-de-la-loi-relative-aux-marches-publics-et|3.1. Révision des prix (art. 20 AR passation article 10 de la Loi relative aux marchés publics et article 38/7 AR règles générales d’exécution)]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/08-3-3-paiement-des-travaux-art-66-ar-regles-generales-d-execution|3.3. Paiement des travaux (art. 66 AR règles générales d’exécution)]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 07_3.2._plans_de_détail_et_dexécution_établis_par_ladjudicataire_art._36_ar_règles_générales_dexécution.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

### 3.2. Plans de détail et d’exécution établis par l’adjudicataire (art. 36 AR règles générales d’exécution) 

#### 3.2.1. Documents à introduire avant le début des travaux 

- a) Avant d'entreprendre la fabrication des appareils qui ne sont pas "de série",  l'entrepreneur fait agréer par le pouvoir adjudicateur tous les dessins donnant les caractéristiques essentielles dont la connaissance peut être utile à l'usager. 

L'entrepreneur joint à ces dessins et renseignements les caractéristiques présumées de fonctionnement, sous forme de graphiques s'il y a lieu. 

Après construction des appareils, l'entrepreneur fournit, s'il y a lieu,  les procès-verbaux d'essais de fonctionnement auxquels sont joints les diagrammes traduisant ces essais. 

- b) Avant de procéder à l'approvisionnement sur chantier des appareils "de série" l'entrepreneur doit établir une fiche technique détaillée et la soumettre à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

Cette fiche technique doit comprendre au moins : 

   - la documentation technique complète reprenant les détails de construction et les performances y compris la déclaration des performances 

   - pour les corps de chauffe et de refroidissement : la puissance émise en chaud ou en froid, aux conditions réelles de température et d’emplacement 

   - les courbes de sélection avec indication du point de fonctionnement pour les pompes, circulateurs et ventilateurs 

   - les caractéristiques acoustiques des appareils pour lesquels le présent cahier des charges type impose des exigences acoustiques. 

- c) Pour justifier la sélection du matériel proposé dans les fiches techniques l'entrepreneur établit toutes les notes de calcul imposées par le cahier spécial des charges ou nécessaires pour démontrer la conformité avec les exigences du cahier spécial des charges. 

Les notes de calcul suivantes sont en tout cas à établir par l’entrepreneur : 

- Le calcul de la hauteur manométrique des pompes et circulateurs, tenant compte des caractéristiques de perte de charge de la robinetterie, des corps de chauffe, des échangeurs etc. qui seront installés. 

- Le calcul de la hauteur manométrique des ventilateurs, tenant compte des tracés réellement exécutés des conduits d’air et des caractéristiques de perte de charge des groupes de traitement d’air, des grilles de prise et de refoulement d’air, des clapets coupe-feu, unités terminales etc. qui seront installés 

- Le calcul des caractéristiques des silencieux dans les installations aérauliques sur base des niveaux normalisés de puissance acoustique des installations d’une part et des exigences acoustiques imposées par le cahier spécial des charges ou par le présent cahier des charges type, aussi bien pour les niveaux de bruit à l’intérieur qu’à l’extérieur du bâtiment, d’autre part. 

Tous ces calculs doivent se faire selon les méthodes mentionnées au chapitre A des clauses techniques du présent cahier des charges-type ou – par défaut – sur base d’une méthode adaptée. 

- d) Avant d'entreprendre l'exécution d'une partie déterminée de l'installation,  l'entrepreneur en établit les plans d'exécution et les fait agréer par le pouvoir adjudicateur. A cet effet, l'entrepreneur fait sur place tous les relevés nécessaires.

Ces plans comprennent des vues en plan avec indication et cotation des dimensions et du positionnement de tous les éléments à l’échelle 1/50, complétées par des coupes et détails à l’échelle 1/20. 

Tous les éléments des installations de l’entreprise HVAC seront dessinés à l’échelle, à l’exception des tuyauteries qui peuvent être représentées sous forme de tracés unifilaires. Pour les locaux techniques (traitement d’air, refroidissement, chauffage) seront établies des vues en plan à l’échelle 1/20, complétées par les coupes et détails nécessaires. 

Au cas où les plans du bâtiment sont fournis par le pouvoir adjudicateur à l’entrepreneur sur support informatique, les plans d’exécution doivent être établis et remis au pouvoir adjudicateur sur le même support. 

Lors l’établissement de ses plans, l’entrepreneur utilisera un cartouche-type conforme au modèle fourni par le pouvoir adjudicateur, et utilisera une représentation graphique des éléments conforme à la NBN 232. 

- e) Pour la partie électrique, avant d'entreprendre la fabrication des tableaux et l'exécution des travaux, l'entrepreneur établit et fait agréer par le pouvoir adjudicateur les schémas des installations et les plans de construction des tableaux. 

- f) L’entrepreneur établit tous les documents exigés par le plan de sécurité et de santé du chantier, joint au cahier spécial des charges. 

#### 3.2.2. Documents à introduire après exécution des travaux 

Après achèvement des travaux, l'entrepreneur doit introduire un dossier complet « as built » des installations. 

Ce dossier est fourni en trois exemplaires et contient au moins : 

- a) Les plans d’exécution dont question au point 3.2.1.d) ci-dessus actualisés, où figurent toutes les tuyauteries et tous les conduits d’air tels qu’ils ont été réalisés. 

En plus de trois exemplaires sur papier l’entrepreneur fournit les plans également sur support informatique (fichiers compatibles au format .dwg ou .dxf, ainsi que fichiers d’échange au format IFC selon ISO 10303-21 si le projet est modélisé à l’aide d’un logiciel « Building Information Model ») 

- b) Les schémas électriques actualisés et les plans des tableaux électriques Un exemplaire des schémas est encadré sous verre ou sous plastique et placé à proximité des tableaux. 

- c) La version actualisée des fiches techniques et de la documentation technique des matériels installés, y compris les manuels de conduite et d’entretien. 

- d) Une notice résumant les instructions de conduite et d’entretien de l'installation, avec la description des instructions principales de conduite et la mention pour les parties principales des fréquences d’entretien recommandées par le fabricant. 

- e) Tous documents dont le coordinateur-sécurité/santé “exécution“ a besoin pour établir et compléter le dossier de post-intervention. 

#### 3.2.3. Documents à introduire après mise au point des installations 

Après la mise au point des installations l’entrepreneur introduit un rapport suivant les prescriptions de l’art. E11. par. 11 des clauses techniques.

#### 3.2.4. Documents à introduire après agréation de certaines parties de l’installation 

- a) L’entrepreneur fait contrôler à ses frais la partie électrique des installations par un organisme agréé, conformément aux prescriptions du Règlement Général des installations électriques. 

- b) Si le cahier spécial des charges l’exige, l’entrepreneur fait contrôler à ses frais l’exécution conforme et le bon fonctionnement des clapets coupe-feu et de leur système de commande par un organisme agréé. Il fournit une copie du rapport final au pouvoir adjudicateur.
