---
type: document-section
document_id: cct-105
section_id: doc105-tech-0078
ordre_document: 101
titre: ARTICLE C5. PAR. 4. DISPOSITIFS de sécurité mécaniques
aliases:
  - CCT 105 — HVAC FR 2023 — 101 ARTICLE C5. PAR. 4. DISPOSITIFS de sécurité mécaniques
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/100-article-c5-par-3-systemes-d-expansion-a-pression-constante-a-pompes|ARTICLE C5. PAR. 3. Systèmes d’expansion a pression constante a pompes]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/102-article-c5-par-5-accessoires-des-systemes-d-expansion|ARTICLE C5. PAR. 5. accessoires des systèmes d’expansion]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 101_article_c5._par._4._dispositifs_de_sécurité_mécaniques.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C5. PAR. 4. DISPOSITIFS DE SÉCURITÉ MÉCANIQUES 

**1. Soupape de sécurité sur le circuit hydraulique** 

Les soupapes de sécurité protègent les systèmes calorifiques et frigorifiques, les vases d’expansion et toute l’installation contre un dépassement inadmissible de la pression. 

Chaque chaudière est munie de deux soupapes de sécurité réglées pour s’ouvrir à pression de service maximale, chacune d’entre elles étant, le cas échéant, à même d’évacuer l’eau sans que la pression de service maximale soit dépassée de plus de 20 %. 

Le système d’expansion proprement dit est également muni d’une soupape de sécurité réglée sur la même pression que celle des chaudières et dont le diamètre est au moins égal à celui de la tuyauterie d’appoint en eau. 

Les soupapes de sécurité sont raccordées à l’égout avec écoulement visible des eaux par un entonnoir inoxydable. 

Pour les soupapes de sécurité protégeant des chaudières de puissance utile supérieure à 300 kW ou des échangeurs de chaleur susceptibles de produire de la vapeur en cas de défaillance de l’installation, des pots de détente sont montés dans la conduite de vidange des soupapes de sécurité et font office de séparation des phases de la vapeur et de l’eau. La conduite d’écoulement d’eau vers l’égout doit être raccordée au point inférieur du pot de détente. Une conduite d’évacuation pour la vapeur doit conduire du point supérieur du pot de détente à l’air libre. 

**2. Soupape de sécurité sur le coussin d’air** 

Chaque vase d’expansion à pression constante (voir PAR 2) est protégé par soupape de sécurité reliée au coussin d’air. La soupape est réglée pour s’ouvrir à la pression maximale admise par le vase, déterminée par le constructeur. 

**3. Reniflard** 

Chaque chaudière est munie d’un reniflard, connecté directement au circuit hydraulique interne de la chaudière sans interposition de vannes d’isolement. Il empêche la mise en dépression du circuit interne de la chaudière lors d’un refroidissement alors que les vannes d’isolement sont en position fermée.
