---
type: document-section
document_id: cct-105
section_id: doc105-tech-0079
ordre_document: 102
titre: ARTICLE C5. PAR. 5. accessoires des systèmes d’expansion
aliases:
  - CCT 105 — HVAC FR 2023 — 102 ARTICLE C5. PAR. 5. accessoires des systèmes d’expansion
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/101-article-c5-par-4-dispositifs-de-securite-mecaniques|ARTICLE C5. PAR. 4. DISPOSITIFS de sécurité mécaniques]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/103-article-c5-par-6-systemes-de-degazage|ARTICLE C5. PAR. 6. Systèmes de dégazage]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 102_article_c5._par._5._accessoires_des_systèmes_dexpansion.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C5. PAR. 5. ACCESSOIRES DES SYSTÈMES D’EXPANSION 

**1. Robinet d’isolement** 

Chaque système d’expansion est muni d’un système de fermeture qui permet de l’isoler de l’installation de chauffage. 

Le robinet d’isolement est verrouillé en position ouverte. 

**2. Robinet de vidange** 

**2.1. Sur l’eau** 

Chaque vase d’expansion est muni d’un robinet de vidange côté eau utilisé notamment lors du contrôle périodique de la pression de gonflage et du remplissage (ajustement de la réserve d’eau). 

**2.2. Sur le coussin d’air** 

Chaque vase d’expansion, à l’exception du vase d’expansion à pression variable, est muni d’un robinet de vidange pour les eaux de condensation qui pourraient se former dans le coussin d’air. 

**3. Manomètre** 

Chaque installation d’expansion est dotée d’un manomètre à cadran dont le diamètre est de 50 mm au minimum et qui est muni d’un robinet à trois voies pour connecter un manomètre étalon. Les pressions maximale et minimale admises dans l’installation sont indiquées sur le cadran. 

**4. Réservoir intermédiaire** 

Dans les installations de chauffage en circuit fermé, la température d’alimentation peut atteindre jusqu’à 120°C. Or la température maximale de service à l’endroit de la membrane/vessie d’un vase d’expansion est par défaut de 70°C conformément à la norme NBN EN 13831. Dans le cas d’une température d’alimentation potentiellement élevée, un réservoir (non calorifugé) doit être monté en série avec le vase d’expansion de telle sorte que la température de l’eau d’expansion acheminée vers le vase d’expansion reste toujours inférieure à la température maximale admissible en continu par la membrane ou la vessie. 

De même, dans les installations de refroidissement, la présence d’un réservoir intermédiaire permet d’éviter l’entrée de fluide trop froid dans les vases d’expansion, qui pourrait conduire à de la condensation ou même du givre en cas de températures négatives. En pratique, l’entrée du fluide dans le vase devra toujours être maintenue au-dessus de 5°C. 

La nécessité et la capacité du réservoir intermédiaire sont indiquées dans le cahier spécial des charges. 

**5. Indicateur du taux de remplissage** 

Le système d’expansion, à l’exception du vase d’expansion à pression variable, est muni d’un dispositif d’indication propre, analogique ou digital, qui renseigne sur l’état de remplissage en eau de chaque vase. Celui-ci doit être de conception simple et doit pouvoir être lu aisément à tout instant et sans moyens auxiliaires par une personne en position debout.

Deux systèmes basés sur la mesure précise du poids du vase d’expansion, représentatif de son taux de remplissage, sont autorisés. 

Il est également permis d’utiliser un autre système de mesure conçu par le fabricant du système d’expansion, pour autant qu’il offre des fonctionnalités et une précision similaires. 

La marge d’erreur maximale est en tout cas plus faible que la réserve qui est prévue avant l’apparition d’un avis d’alarme. 

Le système de mesure à appliquer est indiqué dans le cahier spécial des charges. 

**5.1. Système de mesure oléohydraulique** 

La précision est telle que la marge d’erreur maximale est inférieure à +7,5%, -7,5% pour les vases d’une capacité ≤ 1000 l et inférieur à +5%, -5% pour les vases d’une capacité > 1000 l. 

**5.2. Système de mesure électronique** 

La précision est telle que la marge d’erreur maximale est inférieure à +2,5%, -2,5%. 

**6. Appoint en eau de ville** 

Sur l’alimentation en eau de ville doit être placé un système de disconnexion conforme aux exigences de [[entities/belgaqua|Belgaqua]]. 

Le système d’appoint en eau de ville peut être manuel ou automatique. 

Dans les chaufferies de puissance utile supérieure ou égale à 70 kW, la tuyauterie de remplissage de l’installation de chauffage est toujours munie d’un compteur d’eau permettant de déterminer la quantité d’eau injectée dans l’installation depuis la mise en service des chaudières. Le système d’appoint en eau de l’installation sera dans ce cas connecté sur la tuyauterie de remplissage, de manière à ce que le compteur d’eau comptabilise le volume des appoints. 

**6.1. Appoint manuel** 

L’appoint est réalisé à l’aide d’une vanne manuelle sur la tuyauterie d’alimentation. 

**6.2. Appoint automatique** 

L’appoint est réalisé à l’aide d’une vanne motorisée commandée automatiquement sur base du signal 

- pression faible dans l’installation dans le cas de systèmes d’expansion à pression variable (PAR. 1) 

- ‘niveau bas’ de l’eau dans les vases d’expansion dans le cas de systèmes d’expansion à pression constante (PAR. 2 et PAR. 3) 

L’eau fraîche est admise dans l’installation : 

- soit au niveau du vase d’expansion, lorsque le système est uniquement destiné à maintenir la réserve d’eau dans le vase 

- soit en amont du système de dégazage automatique (si un tel système est présent), ce qui permet un dégazage immédiat de l’eau d’appoint avant même qu’elle n’entre dans l’installation. 

Le système d’appoint est équipé d’un dispositif limitant la durée et le volume d’appoint en eau, qui arrête l’appoint et transmet une alarme : 

- lorsqu’une valeur de consigne est dépassée (un volume d’appoint préétabli ou une durée maximale d’appoint sur une période donnée), ceci en vue d’éviter l’appoint en continu en cas de fuite dans l’installation. 

- Lorsqu’un appoint continu est mesuré au niveau du compteur d’eau alors que l’électrovanne d’appoint est censée être en position fermée (défaut d’étanchéité de la vanne). Ce qui implique que le compteur soit relié à la régulation du système (par ex compteur à impulsions). 

Le système est équipé d’un report d’alarme vers la régulation automatique par ARCP.
