---
type: document-section
document_id: cct-105
section_id: doc105-tech-0080
ordre_document: 103
titre: ARTICLE C5. PAR. 6. Systèmes de dégazage
aliases:
  - CCT 105 — HVAC FR 2023 — 103 ARTICLE C5. PAR. 6. Systèmes de dégazage
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/102-article-c5-par-5-accessoires-des-systemes-d-expansion|ARTICLE C5. PAR. 5. accessoires des systèmes d’expansion]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/104-article-c6-tuyauteries|ARTICLE C6. TUYAUTERIES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 103_article_c5._par._6._systèmes_de_dégazage.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C5. PAR. 6. SYSTÈMES DE DÉGAZAGE 

Les gaz, dont l’air, pénètrent dans l’installation de chauffage central de diverses manières, entrainant des conséquences néfastes (bruits, défauts de circulation, transfert de chaleur réduit, diminution de la durée de vie suite à la corrosion interne,…). 

Pour évacuer ces gaz, les solutions suivantes de dégazage existent : les purgeurs, les séparateurs d’air et les dégazeurs. 

A noter que le système d’expansion à pression constante à pompes peut également participer au dégazage de l’eau du circuit s’il est judicieusement connecté à l’installation (voir PAR. 3 point 4 dernier alinéa). 

Les systèmes de dégazage s’emploient dans les circuits hydrauliques fermés de chauffage et de refroidissement pour une température maximale de l’eau de 120°C et une pression maximale de 10 bar. 

**1. Purgeurs d’air** 

Des purgeurs d’air sont placés à tous les points hauts d’une installation hydraulique, comme imposé à l’art. C6. PAR. 4 point 1.7. 

Le présent cahier des charges-type ou le cas échéant le cahier spécial des charges spécifient le type de purgeur admis pour chaque application. 

**1.1. Purgeur manuel** 

Un purgeur manuel est constitué d’une vanne d’isolement normalement fermée reliée à l’aide de tuyauteries d’un côté à la partie supérieure d’une bouteille d’air (ou un réservoir, une bouteille cassepression, …) et de l’autre à une évacuation libre vers l’égout. 

La vanne est toujours située dans une zone facilement accessible par le personnel assurant la maintenance (à hauteur d’homme). 

L’ensemble des vannes et tuyauteries de purge d’un local est dans la mesure du possible regroupé. 

A défaut d’informations complémentaires, les vannes et tuyauteries sont en DN15. 

**1.2. Purgeur d’air automatique à flotteur** 

Le purgeur, installé directement sur la tuyauterie (ou sur une bouteille d’air, un réservoir, une bouteille casse-pression,…), évacue automatiquement à l’air libre les gaz accumulés aux points les plus élevés de l’installation. Un flotteur maintient la soupape de purge d’air fermée. Cette dernière s’ouvre lorsque le niveau d’eau baisse et que l’air s’accumule dans le purgeur, permettant à l’air de s’échapper. 

Le purgeur est fabriqué en laiton. 

Si une fuite accidentelle au niveau du purgeur présente un risque pour d’autres équipements ou matériaux situés à proximité, une évacuation à l’égout avec écoulement visible sera installée. 

Le purgeur d’air à flotteur est 

- Soit équipé d’un système qui permet de maintenir la pression dans l’installation et de ne pas vidanger cette dernière quand le purgeur est démonté 

- Soit raccordé à l’installation au moyen d’une vanne d’isolement manuelle bloquée en position ouverte. 

Toutefois, lorsqu’il existe un risque d’ébullition du fluide dans le système (cas des systèmes à haute température tels que systèmes solaires thermiques), le purgeur est raccordé à l’installation au moyen d’une vanne d’isolement manuelle normalement fermée qui ne sera ouverte que lors des inspections périodiques. 

Le purgeur ne nécessite pas d’entretien.

**1.3. Bouteille d’air** 

La bouteille d’air est constituée d’un tronçon de tuyauterie DN50, à extrémités bombées, d’une longueur minimale de 30 cm. Elle peut être placée horizontalement ou verticalement, pour autant que les piquages vers l’installation et vers le purgeur soient judicieusement disposés. 

Il est également admis d’utiliser un pot de dégazage en acier fabriqué en usine d’une contenance équivalente, soit minimum 0,7 litre. 

**2. Séparateurs** 

Il existe deux types de séparateurs, à savoir les séparateurs d’air et les séparateurs de boue. Ils doivent être placés aux endroits les plus judicieux possibles selon la configuration de l’installation (température, pression statique,…). 

Les séparateurs doivent être d’une taille (diamètre du raccord) au moins équivalente au diamètre nominal de la tuyauterie sur laquelle ils sont placés. 

Les raccords du séparateur à la tuyauterie sont 

- filetés ou constitués de raccords-unions jusque DN40, 

- à brides normalisées à partir de DN50. 

Les séparateurs sont calorifugés conformément aux exigences de l’article C41. si les tuyauteries sur lesquelles ils sont placés sont elles-mêmes calorifugées. 

**2.1. Séparateurs d’air** 

Pour séparer les gaz de l’eau et les évacuer, divers principes de fonctionnement peuvent être utilisés et éventuellement combinés : 

1. La réduction de la vitesse d’écoulement du flux pour permettre aux bulles de s’élever ; 

2. L’effet de coalescence par lequel les microbulles adhèrent à la surface de contact d’obstacles se trouvant dans l’appareil (par exemple bagues) et ainsi s’agglomèrent en plus grandes bulles qui sont plus facilement évacuées ; 

3. La centrifugation qui permet de séparer l’eau vers la paroi de l’air qui se rassemble au centre du séparateur d’air 

4. La réduction de la vitesse d’une partie du flux (dévié vers une chambre de détente annexe), permettant de séparer les microbulles et les particules de boues 

Les deux premiers principes nécessitent une vitesse d’écoulement faible (en général < 1,5 m/s dans la tuyauterie amont de l’appareil) de telle sorte que les bulles d’air montent naturellement pour être séparées de l’eau, et évacuées à l’extérieur à l’aide d’un purgeur d’air automatique (ou manuel dans le cas des installations solaires où de la vapeur peut se former à haute température). 

Si la vitesse d’écoulement dans la tuyauterie amont est élevée (> 1,5 m/s), 

- soit le séparateur d’air doit être équipé d’adaptateurs, du côté entrée et sortie, pour réduire la vitesse d’écoulement de l’eau à l’entrée de celui-ci 

- soit on utilisera un séparateur à centrifugation (principe 3) ou à chambre annexe (principe 4), adapté aux vitesses d’écoulement plus élevées 

Pour une purge optimale de l’installation, il est préférable de monter le séparateur d’air au point le plus chaud et de plus faible pression possible, directement en aval de la chaudière ou de l’échangeur sur la conduite de départ, si possible du côté aspiration de la pompe. 

A partir de DN50, ou si le cahier spécial des charges l’impose pour de plus petites tailles, le séparateur doit également être muni : 

- d’un robinet de purge pour évacuer les impuretés flottant sur la surface de l’eau 

- d’un bouchon ou robinet de vidange en partie inférieure pour évacuer les impuretés plus lourdes que l’eau.

**2.2. Séparateurs de boue** 

Les séparateurs de boue évitent l’apparition de problèmes tels que la corrosion et les colmatages dus à toutes sortes d’impuretés (particules métalliques, résidus de peinture,…). Ils protègent les chaudières, les pompes, les automates et les accessoires. 

Lorsque le flux d’eau traverse l’appareil, la diminution de vitesse (provoquée par la géométrie et éventuellement la présence d’obstacles à l’intérieur de l’appareil) provoque un entrainement des particules solides vers le fond dans la chambre de collecte. 

Ensuite, les impuretés précipitées peuvent être évacuées en ouvrant régulièrement le robinet de vidange situé en partie basse et en manipulant le racleur de fond pour décoller les boues. 

Le cahier spécial des charges spécifie si le séparateur doit également être muni d’un aimant destiné à attirer et retenir les particules métalliques. 

**3. Dégazeurs automatiques par dépression** 

Le système de dégazage automatique est en général placé en dérivation sur la tuyauterie de retour de l’installation. 

Il est de préférence combiné au système d’appoint automatique en eau de ville de l’installation, ce qui permet de traiter directement l’eau d’appoint. 

Le système de dégazage fonctionne de manière cyclique sur base d’une horloge et/ou d’une mesure de la teneur en gaz de l’eau de l’installation. 

Il est constitué d’un réservoir inoxydable équipé d’un purgeur automatique avec dispositif de prévention d’admission d’air. Une pompe aspire de l’eau de l’installation à travers le réservoir. En raison de la perte de charge créée par une vanne motorisée ou un limiteur de débit à l’entrée du réservoir, ce dernier est mis en dépression par la pompe qui reste en fonctionnement. Les bulles dégagées par la dépression s’accumulent dans la partie supérieure du réservoir. Elles s’échappent ensuite grâce au purgeur automatique lorsque la pompe d’aspiration est arrêtée (ou fortement ralentie dans le cas de pompe électronique à vitesse variable) et que la pression est ainsi rétablie dans le réservoir. Après quoi l’eau dégazée peut retourner vers l’installation. Un nouveau volume d’eau est alors admis dans le réservoir et le cycle peut dès lors recommencer. 

La pompe doit être protégée contre la marche à sec, par exemple à l’aide d’un interrupteur à flotteur au niveau du réservoir de dégazage. 

Le système est équipé d’une régulation autonome avec panneau de commande local. Un contact de sortie permet la transmission d’un défaut de l’appareil vers un système de régulation automatique par ARCP. 

Le système de dégazage doit être sélectionné en tenant compte des conditions de fonctionnement (température et pression de l’installation), ainsi que du volume d’eau à traiter.
