---
type: document-section
document_id: cct-105
section_id: doc105-tech-0082
ordre_document: 105
titre: ARTICLE C6. PAR. 0. REFERENCES NORMATIVES ET ABREVIATIONS
aliases:
  - CCT 105 — HVAC FR 2023 — 105 ARTICLE C6. PAR. 0. REFERENCES NORMATIVES ET ABREVIATIONS
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/104-article-c6-tuyauteries|ARTICLE C6. TUYAUTERIES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/106-article-c6-par-1-domaines-d-application|ARTICLE C6. PAR. 1. DOMAINES D’APPLICATION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 105_article_c6._par._0._references_normatives_et_abreviations.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C6. PAR. 0. REFERENCES NORMATIVES ET ABREVIATIONS 

**1. Références normatives** 

Les principales normes et réglementations relatives au champ d’application du présent article sont les suivantes. 

**1.1. Généralités** 

|**_1. Généralités_**|||
|---|---|---|
|**Document**|**Titre**|**Date**|
|NBN 237|Chauffage central, ventilation et conditionnement d’air –<br>Conditions communes à tous les systèmes|1953|
|NBN 239|Chauffage central, ventilation et conditionnement d'air -<br>Conditions particulières aux installations de chauffage central<br>à vapeur à basse pression|1953|
|NBN D 01-001|Chauffage central, ventilation et conditionnement d'air -<br>Conditions particulières aux installations de chauffage central<br>à haute pression, eau ou vapeur|1978|
|NBN D 30-100|Chauffage central, ventilation et conditionnement d'air -<br>Conditions communes à tous les systèmes-Généralités|1989|
|NBN EN 764-1+A1|Equipement sous pression-Partie 1: Vocabulaire|09/2016|
|NBN EN 806-1<br>/A1|Spécifications techniques relatives aux installations pour<br>l'eau destinée à la consommation humaine à l'intérieur des<br>bâtiments-Partie 1 : Généralités|11/2000<br>10/2001|
|NBN EN 806-2|Spécifications techniques relatives aux installations pour<br>l'eau destinée à la consommation humaine à l'intérieur des<br>bâtiments-Partie 2: Conception|06/2005|
|NBN EN 806-3|Spécifications techniques relatives aux installations d'eau<br>destinée à la consommation humaine à l'intérieur des<br>bâtiments-Partie 3: Dimensionnement-Méthode simplifiée|06/2006|
|NBN EN 806-4|Spécifications techniques relatives aux installations pour<br>l'eau destinée à la consommation humaine à l'intérieur des<br>bâtiments-Partie 4: Installation|04/2010|
|NBN EN 1264-4|Systèmes de surfaces chauffantes et rafraîchissantes<br>hydrauliques intégrées-Partie 4: Installation|02/2010|
|NBN EN 10027-1|Systèmes de désignation des aciers

- Partie 1: Désignation<br>symbolique|10/2005|
|NBN EN 14336|Systèmes de chauffage dans les bâtiments

- Installation et<br>mise en systèmes de chauffage à eau|01/2005|
|NBN EN ISO 12241|Isolation thermique des équipements de bâtiments et des<br>installations industrielles-Méthodes de calcul|11/2008|
|AR du 1999-06-13|Arrêté royal portant exécution de la directive du Parlement<br>européen et du Conseil de l’Union européenne du 29 mai<br>1997 relative au rapprochement des législations des Etats<br>membres concernant les équipements sous pression|1999-06-<br>13|

**1.2. Tuyauteries métalliques pour chauffage / refroidissement / alimentation** 

|**Document**|**Titre**|**Date**|
|---|---|---|
|NBN EN 1057+A1|Cuivre et alliages de cuivre

- Tubes ronds sans soudure en<br>cuivre pour l'eau et le gaz dans les applications sanitaires et<br>de chauffage (NL: 2012)|04/2010|
|NBN EN 1254-1|Cuivre et alliages de cuivre

- Raccords

- Partie 1: Raccords à<br>braser par capillarité pour tubes en cuivre|07/1998|
|NBN EN 1254-2|Cuivre et alliages de cuivre

- Raccords

- Partie 2: Raccords à<br>compression pour tubes en cuivre|07/1998|
|NBN EN 10216-1|Tubes sans soudure en acier pour service sous pression -<br>Conditions techniques de livraison

- Partie 1: Tubes en acier<br>non allié avec caractéristiques spécifiées à température<br>ambiante|01/2014|
|NBN EN 10216-2|Tubes sans soudure en acier pour service sous pression -<br>Conditions techniques de livraison

- Partie 2: Tubes en acier<br>non allié et allié avec caractéristiques spécifiées à<br>température élevée|01/2014|
|NBN EN 10216-4|Tubes sans soudure en acier pour service sous pression -<br>Conditions techniques de livraison

- Partie 4: Tubes en acier<br>non allié et allié avec caractéristiques spécifiées à basse<br>température|01/2014|
|NBN EN 10216-5|Tubes sans soudure en acier pour service sous pression -<br>Conditions techniques de livraison

- Partie 5: Tubes en aciers<br>inoxydables|01/2014|
|NBN EN 10217-1<br>/A1|Tubes soudés en acier pour service sous pression -<br>Conditions techniques de livraison

- Partie 1: Tubes en acier<br>non allié avec caractéristiques spécifiées à température<br>ambiante|09/2002<br>05/2005|
|NBN EN 10217-2<br>/A1|Tubes soudés en acier pour service sous pression -<br>Conditions techniques de livraison

- Partie 2: Tubes soudés<br>électriquement en acier non allié et allié avec caractéristiques<br>spécifiées à température élevée|09/2002<br>05/2005|
|NBN EN 10217-4<br>/A1|Tubes soudés en acier pour service sous pression -<br>Conditions techniques de livraison

- Partie 4: Tubes soudés<br>électriquement en acier non allié avec caractéristiques<br>spécifiées à basse température|09/2002<br>05/2005|
|NBN EN 10217-7|Tubes soudés en acier pour service sous pression -<br>Conditions techniques de livraison

- Partie 7: Tubes en aciers<br>inoxydables|11/2014|
|NBN EN 10240|Revêtements intérieur et/ou extérieur des tubes en acier -<br>Spécifications pour revêtements de galvanisation à chaud sur<br>des lignes automatiques|02/1998|
|NBN EN 10255+A1|Tubes en acier non allié soudables et filetables

- Conditions<br>techniques de livraison (NL: 2012)|10/2007|
|NBN EN 10305-3|Tubes de précision en acier

- Conditions techniques de<br>livraison-Partie 3 : Tubes soudés calibrés à froid|04/2016|
|NBN EN 10312<br>/A1|Tubes soudés en acier inoxydable pour le transport des<br>liquides aqueux, y compris l'eau destinée à la consommation<br>humaine-Conditions techniques de livraison|05/2003<br>09/2005|
|NBN EN 12735-1|Cuivre et alliages de cuivre

- Tubes ronds sans soudure en<br>cuivre pour l'air conditionné et la réfrigération

- Partie 1:<br>Tubes pour canalisations|07/2016|
|NBN EN 13349|Cuivre et alliages de cuivre

- Tubes en cuivre gainés avec<br>gaine compacte|01/2003|

**1.3. Tuyauteries synthétiques pour chauffage / refroidissement / alimentation** 

|**Document**|**Titre**|**Date**|
|---|---|---|
|NBN EN 12201-2 + A1|Systèmes de canalisations en plastique pour l'alimentation<br>en eau et pour les branchements et les collecteurs<br>d'assainissement avec pression

- Polyéthylène (PE)

- Partie<br>2 : Tubes|11/2013|
|NBN EN ISO 1043-1<br>/A1|Plastiques

- Symboles et termes abrégés

- Partie 1:<br>Polymères de base et leurs caractéristiques spéciales|01/2012<br>05/2016|
|NBN EN ISO 1452-2|Systèmes de canalisations en plastique pour l'alimentation<br>en eau, pour branchements et collecteurs d'assainissement<br>enterrés et aériens avec pression

- Poly(chlorure de vinyle)<br>non plastifié (PVC-U)-Partie 2: Tubes|02/2010|
|NBN EN ISO 1452-3|Systèmes de canalisations en plastique pour l'alimentation<br>en eau, pour branchements et collecteurs d'assainissement<br>enterrés et aériens avec pression

- Poly(chlorure de vinyle)<br>non plastifié (PVC-U)

- Partie 3: Raccords (ISO 1452-<br>3:2009, version corrigée 2010-03-01)|11/2010|
|NBN EN ISO 15493|Systèmes de canalisations en matières plastiques pour les<br>applications industrielles

- Acrylonitrile-butadiène-styrène<br>(ABS) poly(chlorure de vinyle) non plastifié (PVC-U) et<br>poly(chlorure de vinyle) chloré (PVC-C)

- Spécifications<br>pour les composants et le système-Série métrique|06/2003|
|NBN EN ISO 15494|Systèmes de canalisations en matières plastiques pour les<br>applications industrielles

- Polybutène (PB), Polyéthylène<br>(PE), polyéthylène de meilleure résistance à la température<br>(PE-RT), polyéthylène réticulé (PE-X), polypropylène (PP) -<br>Séries métriques pour les spécifications pour les<br>composants et le système (ISO 15494:2015)|11/2015|
|NBN EN ISO 15874-1|Systèmes de canalisations en plastique pour les<br>installations d'eau chaude et froide

- Polypropylène (PP) -<br>Partie 1: Généralités|04/2013|
|NBN EN ISO 15874-2|Systèmes de canalisations en plastique pour les<br>installations d'eau chaude et froide

- Polypropylène (PP) -<br>Partie 2: Tubes|04/2013|
|NBN EN ISO 15874-3|Systèmes de canalisations en plastique pour les<br>installations d'eau chaude et froide

- Polypropylène (PP) -<br>Partie 3: Raccords|04/2013|
|NBN EN ISO 15875-1<br>/A1|Systèmes de canalisations en plastique pour les<br>installations d'eau chaude et froide

- Polyéthylène réticulé<br>(PE-X)-Partie 1: Généralités|02/2004<br>10/2007|
|NBN EN ISO 15875-2<br>/A1|Systèmes de canalisations en plastique pour les<br>installations d'eau chaude et froide

- Polyéthylène réticulé<br>(PE-X)-Partie 2: Tubes|02/2004<br>10/2007|
|NBN EN ISO 15875-3|Systèmes de canalisations en plastique pour les<br>installations d'eau chaude et froide

- Polyéthylène réticulé<br>(PE-X)-Partie 3: Raccords|02/2004|
|NBN EN ISO 15876-1<br>/A1|Systèmes de canalisations en plastique pour les<br>installations d'eau chaude et froide

- Polybutène (PB) -<br>Partie 1: Généralités|02/2004<br>10/2007|
|NBN EN ISO 15876-2<br>/A1|Systèmes de canalisations en plastique pour les<br>installations d'eau chaude et froide

- Polybutène (PB) -<br>Partie 2: Tubes|02/2004<br>10/2007|
|NBN EN ISO 15876-3|Systèmes de canalisations en plastique pour les<br>installations d'eau chaude et froide

- Polybutène (PB) -<br>Partie 3: Raccords|02/2004|
|NBN EN ISO 15877-1<br>/A1|Systèmes de canalisations en plastique pour les<br>installations d'eau chaude et froide

- Poly(chlorure de<br>vinyle) chloré (PVC-C)-Partie 1: Généralités|05/2009<br>10/2010|
|NBN EN ISO 15877-2|Systèmes de canalisations en plastique pour les|06/2009|

|/A1|installations d'eau chaude et froide

- Poly(chlorure de<br>vinyle) chloré (PVC-C)-Partie 2: Tubes|12/2010|
|---|---|---|
|NBN EN ISO 15877-3<br>/A1|Systèmes de canalisations en plastique pour les<br>installations d'eau chaude et froide

- Poly(chlorure de<br>vinyle) chloré (PVC-C)-Partie 3: Raccords|05/2009<br>12/2010|
|NBN EN ISO 21003-1|Systèmes de canalisations multicouches pour installations<br>d'eau chaude et froide à l'intérieur des bâtiments

- Partie 1:<br>Généralités|11/2008|
|NBN EN ISO 21003-2<br>/A1|Systèmes de canalisations multicouches pour installations<br>d'eau chaude et froide à l'intérieur des bâtiments

- Partie 2:<br>Tubes|11/2008<br>06/2011|
|NBN EN ISO 21003-3|Systèmes de canalisations multicouches pour installations<br>d'eau chaude et froide à l'intérieur des bâtiments

- Partie 3:<br>Raccords|11/2008|
|NBN EN ISO 22391-2|Systèmes de canalisations en plastique pour les<br>installations d'eau chaude et froide

- Polyéthylène de<br>meilleure résistance à la température (PE-RT)

- Partie 2:<br>Tubes|02/2010|
|NBN EN ISO 22391-3|Systèmes de canalisations en plastique pour les<br>installations d'eau chaude et froide

- Polyéthylène de<br>meilleure résistance à la température (PE-RT)

- Partie 3:<br>Raccords|02/2010|
|ISO 10508|Plastics piping systems for hot and cold water installations -<br>Guidance for classification and design.|2006|
|CEN/TR 12108|Systèmes de canalisations plastiques

- Guide pour<br>l'installation à l'intérieur de structures de bâtiments de<br>systèmes de canalisations sous pression pour l'eau chaude<br>et l'eau froide destinées à la consommation humaine|2012|



**1.4. Tuyauteries enterrées pour chauffage urbain** 

|**Document**|**Titre**|**Date**|
|---|---|---|
|NBN EN 253+A2|Tuyaux de chauffage urbain

- Systèmes bloqués de tuyaux<br>préisolés pour les réseaux d'eau chaude enterrés<br>directement

- Tube de service en acier, isolation thermique<br>en polyuréthane et tube de protection en polyéthylène|11/2015|
|NBN EN 448|Tuyaux de chauffage urbain

- Systèmes bloqués de tuyaux<br>préisolés pour les réseaux d'eau chaude enterrés<br>directement

- Raccords préisolés pour tubes de service en<br>acier, isolation thermique en polyuréthane et tube de<br>protection en polyéthylène|11/2015|
|NBN EN 489|Tuyaux de chauffage urbain

- Systèmes bloqués de tuyaux<br>préisolés pour les réseaux d'eau chaude enterrés<br>directement

- Assemblage préisolé pour tube de service en<br>acier, isolation thermique en polyuréthane et tube de<br>protection en polyéthylène|07/2009|
|NBN EN 13941+A1|Conception et installation des systèmes bloqués de tuyaux<br>préisolés pour les réseaux enterrés d’eau chaude|08/2010|
|NBN EN 14419|Tuyaux de chauffage urbain

- Systèmes bloqués de tuyaux<br>préisolés pour les réseaux d'eau chaude enterrés<br>directement–Systèmes de surveillance|09/2009|
|NBN EN 15632-1+A1<br>-2+A1<br>-3+A1<br> -4|Tuyaux de chauffage urbain

- Systèmes de tuyaux flexibles<br>préisolés|02/2015<br>02/2015<br>02/2015<br>06/2009|
|NBN EN 15698-1|Tuyaux de chauffage urbain

- Systèmes bloqués de bitubes<br>préisolés pour les réseaux d'eau chaude enterrés<br>directement

- Partie 1: Assemblage de bitubes pour tube de<br>service en acier, isolation thermique en polyuréthane et<br>tube de protectionenpolyéthylène|07/2009|

**1.5. Tuyauteries pour évacuation** 

|**Document**|**Titre**|**Date**|
|---|---|---|
|NBN EN 877<br>/A1<br>/AC|Tuyaux et raccords en fonte, leurs assemblages et<br>accessoires destinés à l'évacuation des eaux des bâtiments -<br>Prescriptions, méthodes d'essais et assurance qualité|11/1999<br>01/2007<br>01/2008|
|NBN EN 1124-2|Tubes et raccords de tubes soudés longitudinalement en<br>acier inoxydable, à manchon enfichable pour réseaux<br>d'assainissement-Partie 2: Système S-Dimensions|07/2014|
|NBN EN 1124-3|Tubes et raccords de tubes soudés longitudinalement en<br>acier inoxydable, à manchon enfichable pour réseaux<br>d'assainissement-Partie 3: Système X-Dimensions|11/2008|
|NBN EN 1329-1|Systèmes de canalisations en plastique pour l'évacuation des<br>eaux-vannes et des eaux usées (à basse et à haute<br>température) à l'intérieur de la structure des bâtiments -<br>Poly(chlorure de vinyle) non plastifié (PVC-U)

- Partie 1:<br>Spécifications pour tubes, raccords et le système|03/2014|
|NBN EN 1451-1|Systèmes de canalisations en plastique pour l'évacuation des<br>eaux-vannes et des eaux usées (à basse et à haute<br>température) à l'intérieur de la structure des bâtiments -<br>Polypropylène (PP)

- Partie 1: spécifications pour tubes,<br>raccords ainsi que pour le système|07/2000|
|NBN EN 1455-1|Systèmes de canalisations en plastique pour l'évacuation des<br>eaux-vannes et des eaux usées (à basse et à haute<br>température) à l'intérieur de la structure des bâtiments -<br>Acrylonitrile-butadiène-styrène (ABS)

- Partie 1: Exigences<br>pour tubes, raccords ainsi que pour le système|07/2000|
|NBN EN 1519-1|Systèmes de canalisations en plastique pour l'évacuation des<br>eaux-vannes et des eaux usées (à basse et à haute<br>température) à l'intérieur de la structure des bâtiments -<br>Polyéthylène (PE)

- Partie 1: spécifications pour tubes,<br>raccords ainsi que pour le système|07/2000|
|NBN EN 1566-1|Systèmes de canalisations en plastique pour l'évacuation des<br>eaux-vannes et des eaux usées (à basse et à haute<br>température) à l'intérieur de la structure des bâtiments -<br>Poly(chlorure de vinyle) chloré (PVC-C)

- Partie 1:<br>Spécifications pour tubes, raccords ainsi que pour le système|07/2000|
|NBN EN 12056-2|Réseaux d'évacuation gravitaire à l'intérieur des bâtiments -<br>Partie 2 : Systèmes pour les eaux usées, conception et<br>calculs|09/2000|
|NBN ENV 13801|Systèmes de canalisations en plastique pour l’évacuation des<br>eaux-vannes et des eaux usées (à basse et à haute<br>température) à l’intérieur de la structure des bâtiments –<br>Thermoplastiques–Pratiques recommandées pour la pose|11/2001|

**1.6. Tuyauteries pour gaz / mazout** 

|**Document**|**Titre**|**Date**|
|---|---|---|
|NBN D 51-003<br>/A1|Installations intérieures alimentées en gaz naturel et placement<br>des appareils d'utilisation-Dispositions générales|02/2010<br>09/2014|
|NBN D 51-004<br>/A1|Installations alimentées en gaz combustible plus léger que l'air<br>distribué par canalisations

- Installations particulières (avec<br>erratum)|1992<br>08/2003|
|NBN EN 1555-2|Systèmes de canalisations en plastique pour la distribution de<br>combustibles gazeux-Polyéthylène (PE)-Partie 2 : Tubes|11/2010|
|NBN EN 14800|Tuyaux flexibles métalliques onduleux de sécurité pour le<br>raccordement d'appareils à usage domestique utilisant des gaz<br>combustibles|08/2007|
|NBN EN 15266|Kits de tuyaux onduleux pliables en acier inoxydable pour le<br>gaz dans les bâtiments avec une pression de service inférieure<br>ou égale à 0,5 bar|10/2007|
|NBN EN ISO 3183|Industries du pétrole et du gaz naturel

- Tubes en acier pour<br>les systèmes de transport par conduites|01/2013|



**2. Abréviations** 

|**Abréviations**||
|---|---|
|ABS|acrylonitrile-butadiène-styrène|
|ILAFA|Institut latino-américain du fer et de l'acier|
|EVOH|éthylène vinyle alcool|
|PRV (GRP)|polyester renforcé de fibres de verre (glassfiber reinforced polyester)|
|PEHD (HDPE)|polyéthylène à haute densité (high-density polyethylene)|
|ARGB|Association Royale des Gaziers Belges|
|PB|polybutène|
|PE|polyéthylène|
|PE-RT|polyéthylène de meilleure résistance à la température|
|PE-X|polyéthylène réticulé|
|PLT|tuyau pliable|
|PP|polypropylène|
|PUR|polyuréthane|
|PVC-C|polychlorure de vinyle chloré|
|PVC-U|polychlorure de vinyle non plastifié|
|inox|acier inoxydable|
